DAKTEXNET
VERV1.0.0
FMTDELI
ZWEDatenexport aus STANET
NUT
QUESTANET 9.1.37 Mar 14 2016
MEDF
DAT20.09.2017
ZEI14:52:56
TTR;
DTR.
NEB
NENTestNetz_einEinspeiser

REM Feldbeschreibungen Knoten
FEL;KNO;KNO;KNAM;C; 10;  0;Knotenname;
FEL;KNO;KNO;ZUFLUSS;N; 10;  3;Zufluss;t/h
FEL;KNO;KNO;FSTATUS;C;  1;  0;Fluss-Status;?
FEL;KNO;KNO;PMESS;N;  8;  4;Messdruck;bar
FEL;KNO;KNO;DSTATUS;C;  1;  0;Druck-Status;!
FEL;KNO;KNO;TEMP;N;  6;  1;Temperatur;C
FEL;KNO;KNO;GEOH;N;  7;  2;Höhe;mNN
FEL;KNO;KNO;PRECH;N;  9;  4;Ber.Druck;bar
FEL;KNO;KNO;DP;N;  8;  4;Diff.Druck;bar
FEL;KNO;KNO;HO;N;  8;  4;Qualität 1;
FEL;KNO;KNO;XRECHTS;N; 14;  5;Koordinate x;m
FEL;KNO;KNO;YHOCH;N; 14;  5;Koordinate y;m
FEL;KNO;KNO;HP;N; 11;  3;Druckhöhe;m
FEL;KNO;KNO;SYMBOL;N;  3;  0;Symbol-Nr.;
FEL;KNO;KNO;ABGAENGE;N;  3;  0;Abgänge;
FEL;KNO;KNO;NETZNR;N;  4;  0;Teilnetz;
FEL;KNO;KNO;GEBIET;C;  2;  0;Gebiet;
FEL;KNO;KNO;LASTMODI;N; 19;  0;Letzte Änderung;
FEL;KNO;KNO;LOCATION;C; 18;  0;Ort;
FEL;KNO;KNO;INVERT;N;  7;  2;Sohlhöhe;mNN
FEL;KNO;KNO;USERNAME;C; 16;  0;Letzter Benutzer;
FEL;KNO;KNO;TMIN;N; 11;  2;Minimale Laufzeit;h
FEL;KNO;KNO;TMAX;N; 11;  2;Maximale Laufzeit;h
FEL;KNO;KNO;RHO;N;  8;  2;Betriebsdichte;kg/m3
FEL;KNO;KNO;ETA;N;  8;  2;Medium-Zähigkeit;E-6kg/ms
FEL;KNO;KNO;QUALI2;N; 12;  4;Qualität 2;
FEL;KNO;KNO;QUALI3;N; 12;  4;Qualität 3;
FEL;KNO;KNO;TMESS;N;  6;  1;Messtemp.;C
FEL;KNO;KNO;WAERMEMENG;N; 11;  3;Wärmeleistung;kW
FEL;KNO;KNO;DISCONNECT;C;  1;  0;Trennt;[J/N]
FEL;KNO;KNO;FLAGOFFX;N;  6;  0;Text Abstand x;
FEL;KNO;KNO;FLAGOFFY;N;  6;  0;Text Abstand y;
FEL;KNO;KNO;SWMMPRINT;C;  1;  0;Ergebnisdiagramm;[+]
FEL;KNO;KNO;PASTESTATE;C;  1;  0;Einfügen Status;[I/U/D/K]
FEL;KNO;KNO;IMEXSTATE;C;  1;  0;Import Status;[I/U/M]
FEL;KNO;KNO;RHON;N;  8;  2;Normdichte;kg/m3
FEL;KNO;KNO;TMED;N; 11;  2;Mittlere Laufzeit;h
FEL;KNO;KNO;ABNCOUNT;N;  2;  0;Anzahl Abnehmer;
FEL;KNO;KNO;CALCBAD;N;  1;  0;Sim. Status;
FEL;KNO;KNO;SUPPLY;C;  1;  0;Vorlauf;[J/N]
FEL;KNO;KNO;KONDENSAT;N; 10;  4;Kondensat;t/h
FEL;KNO;KNO;OTHERNODE;N;  5;  0;Knoten Gegenüber;
FEL;KNO;KNO;PLSEXPORT;C;  1;  0;PLSEXPORT;
FEL;KNO;KNO;STANETID;C; 40;  0;STANET-ID;
FEL;KNO;KNO;REGLERNR;C; 12;  0;REGLERNR;
FEL;KNO;KNO;PLOTKENNUN;C;  3;  0;PLOTKENNUN;
FEL;KNO;KNO;GISID;C; 38;  0;GISID;
FEL;KNO;KNO;PMESSRL;N;  8;  4;PMESSRL;
FEL;KNO;KNO;DPVRNEU;N;  8;  4;DPVRNEU;
FEL;KNO;KNO;QUALI4;N; 12;  4;QUALI4;
FEL;KNO;KNO;QUALI5;N; 12;  4;QUALI5;
FEL;KNO;KNO;QUALI6;N; 12;  4;QUALI6;
FEL;KNO;KNO;QUALI7;N; 12;  4;QUALI7;
FEL;KNO;KNO;QUALI8;N; 12;  4;QUALI8;
FEL;KNO;KNO;VERB_STRAN;C;128;  0;VERB_STRAN;
FEL;KNO;KNO;HAIS-ID;C;128;  0;HAIS-ID;
FEL;KNO;KNO;KNO_ALT;C;128;  0;KNO_ALT;
FEL;KNO;KNO;REG_ZIEL;N;  8;  4;Reg_Ziel;bar
FEL;KNO;KNO;SICADOBJ;C; 24;  0;SICAD-OBJID;
FEL;KNO;KNO;SICADNAM;C; 11;  0;SICAD-NAM;
FEL;KNO;KNO;PABS;N;  9;  4;Abs.Druck;bar
FEL;KNO;KNO;LINKERR;C;  1;  0;Verbindungsfehler;[J/N]
FEL;KNO;KNO;HAIS_ID;C;128;  0;HAIS_ID;
FEL;KNO;KNO;R_PS_PI;N;  8;  6;R_ps_pi;
FEL;KNO;KNO;REG_ZIEL_1;N;  8;  4;Reg_Ziel_1;
FEL;KNO;KNO;!RECCOUNT;N;  8;  0;Anzahl Sätze*;
FEL;KNO;KNO;!DELETED;C;  1;  0;Gelöscht*;*
FEL;KNO;KNO;!RECNO;N;  8;  0;Satz No*;

REM Feldbeschreibungen Leitungen
FEL;LEI;LEI;ANFNAM;C; 10;  0;Anfang;
FEL;LEI;LEI;ENDNAM;C; 10;  0;Ende;
FEL;LEI;LEI;ANFNR;N;  7;  0;Anf.Nr.;
FEL;LEI;LEI;ENDNR;N;  7;  0;End.Nr.;
FEL;LEI;LEI;RORL;N;  9;  1;Länge;m
FEL;LEI;LEI;DM;N;  6;  1;Innendurchm.;mm
FEL;LEI;LEI;RAU;N;  9;  4;Rauhigkeit;mm
FEL;LEI;LEI;FLUSS;N; 15;  6;Durchfluss;t/h
FEL;LEI;LEI;VM;N;  8;  4;Geschw.;m/s
FEL;LEI;LEI;DP;N;  8;  4;Delta p;bar
FEL;LEI;LEI;NETZNR;N;  4;  0;Teilnetz;
FEL;LEI;LEI;ZETA;N; 14;  3;Verlustfaktor;
FEL;LEI;LEI;WDZAHL;N;  7;  2;WD-Zahl;W/K*m2
FEL;LEI;LEI;PARALLEL;N;  1;  0;Parallel;
FEL;LEI;LEI;MATERIAL;C; 50;  0;Material;
FEL;LEI;LEI;BAUJAHR;N;  4;  0;Baujahr;
FEL;LEI;LEI;DPREL;N; 14;  2;Reibungsverl./km;mbar/km
FEL;LEI;LEI;ROHRTYP;C; 21;  0;Rohrtyp;
FEL;LEI;LEI;STRANGNR;C; 16;  0;StrangNo;
FEL;LEI;LEI;DPM;N; 10;  3;Druckhöhendiff.;m
FEL;LEI;LEI;DN;C; 10;  0;Nennweite;mm
FEL;LEI;LEI;GEBIET;C;  2;  0;Gebiet;
FEL;LEI;LEI;LASTMODI;N; 19;  0;Letzte Änderung;
FEL;LEI;LEI;TU;N;  6;  1;Temp.Soll (ext. Einfluss);kW
FEL;LEI;LEI;CONDIVERS;C;  1;  0;Kond.abl.;[J/N]
FEL;LEI;LEI;XRA;N; 14;  5;Koordinate x Anfang;
FEL;LEI;LEI;YHA;N; 14;  5;Koordinate y Anfang;
FEL;LEI;LEI;XRB;N; 14;  5;Koordinate x Ende;
FEL;LEI;LEI;YHB;N; 14;  5;Koordinate y Ende;
FEL;LEI;LEI;VERLEGEART;C;  3;  0;Verlegeart;
FEL;LEI;LEI;TXROTATE;N;  1;  0;Textfahne;[0-5]
FEL;LEI;LEI;USERNAME;C; 16;  0;Letzter Benutzer;
FEL;LEI;LEI;STANETID;C; 24;  0;STANET-ID;
FEL;LEI;LEI;WAERMEMENG;N; 11;  3;Wärmeverl.leist.;kW
FEL;LEI;LEI;RAISE;N; 10;  5;Gefälle;0/00
FEL;LEI;LEI;PN;C;  6;  0;Druckstufe;bar
FEL;LEI;LEI;SWMMPRINT;C;  1;  0;Ergebnisdiagramm;[+]
FEL;LEI;LEI;PZONE;C;  4;  0;Druckklasse;
FEL;LEI;LEI;PASTESTATE;C;  1;  0;Einfügen Status;[I/U/D/K]
FEL;LEI;LEI;IMEXSTATE;C;  1;  0;Import Status;[I/U/M]
FEL;LEI;LEI;RAUZONE;N;  3;  0;Rauheitsklasse;
FEL;LEI;LEI;LAMBDA;N;  7;  4;Widerstandszahl;
FEL;LEI;LEI;RE;N; 10;  0;Reynoldszahl;
FEL;LEI;LEI;FLAGOFFX;N;  6;  0;Text Abstand x;
FEL;LEI;LEI;FLAGOFFY;N;  6;  0;Text Abstand y;
FEL;LEI;LEI;PLOSS;N; 12;  4;Reibungsverlust;bar
FEL;LEI;LEI;WANDDICKE;N;  6;  1;Wanddicke;mm
FEL;LEI;LEI;OUTERDM;N;  6;  1;Aussendurchmessser;mm
FEL;LEI;LEI;BATCHES;N;  6;  0;Batches (DQ);
FEL;LEI;LEI;LAYER;C;  5;  0;Layer;
FEL;LEI;LEI;PIPEVOL;N; 10;  3;Rohrvolumen;m3
FEL;LEI;LEI;NEWID;C; 24;  0;Reduziert zu ID;
FEL;LEI;LEI;MECHANLOSS;N; 12;  4;Verlustleistung;kW
FEL;LEI;LEI;CALCBAD;N;  1;  0;Sim. Status;
FEL;LEI;LEI;CLIENTNO2;N;  6;  0;CLIENTNO2;
FEL;LEI;LEI;GIS_LAENGE;N;  8;  1;GIS_Laenge;m
FEL;LEI;LEI;KENNUNG;C;  8;  0;KENNUNG;
FEL;LEI;LEI;EBENE_GIS;C;128;  0;EBENE_GIS;
FEL;LEI;LEI;NAME_GIS;C;128;  0;NAME_GIS;
FEL;LEI;LEI;SNW1NEU;N;  2;  0;SNW1NEU;
FEL;LEI;LEI;SNW2;N;  4;  0;SNW2;
FEL;LEI;LEI;ASNW2;N;  2;  0;ASNW2;
FEL;LEI;LEI;SNW2NEU;N;  2;  0;SNW2NEU;
FEL;LEI;LEI;SNW3;N;  4;  0;SNW3;
FEL;LEI;LEI;ASNW3;N;  2;  0;ASNW3;
FEL;LEI;LEI;SNW3NEU;N;  2;  0;SNW3NEU;
FEL;LEI;LEI;SNW4;N;  4;  0;SNW4;
FEL;LEI;LEI;ASNW4;N;  2;  0;ASNW4;
FEL;LEI;LEI;SNW4NEU;N;  2;  0;SNW4NEU;
FEL;LEI;LEI;OH80NEU;N;  2;  0;OH80NEU;
FEL;LEI;LEI;OH100NEU;N;  2;  0;OH100NEU;
FEL;LEI;LEI;UH80NEU;N;  2;  0;UH80NEU;
FEL;LEI;LEI;UH100NEU;N;  2;  0;UH100NEU;
FEL;LEI;LEI;HANEU;N;  3;  0;HANEU;
FEL;LEI;LEI;SALR;N;  2;  0;SALR;
FEL;LEI;LEI;SARB;N;  2;  0;SARB;
FEL;LEI;LEI;SASB;N;  2;  0;SASB;
FEL;LEI;LEI;SALS;N;  2;  0;SALS;
FEL;LEI;LEI;SAUV;N;  2;  0;SAUV;
FEL;LEI;LEI;SADA;N;  2;  0;SADA;
FEL;LEI;LEI;SASO;N;  2;  0;SASO;
FEL;LEI;LEI;SUKO;N;  2;  0;SUKO;
FEL;LEI;LEI;SUEB;N;  2;  0;SUEB;
FEL;LEI;LEI;SUUS;N;  2;  0;SUUS;
FEL;LEI;LEI;SUFR;N;  2;  0;SUFR;
FEL;LEI;LEI;SUVW;N;  2;  0;SUVW;
FEL;LEI;LEI;SUMA;N;  2;  0;SUMA;
FEL;LEI;LEI;SUGR;N;  2;  0;SUGR;
FEL;LEI;LEI;SUMO;N;  2;  0;SUMO;
FEL;LEI;LEI;SUFE;N;  2;  0;SUFE;
FEL;LEI;LEI;SUSO;N;  2;  0;SUSO;
FEL;LEI;LEI;SUVL;N;  2;  0;SUVL;
FEL;LEI;LEI;SUAL;N;  2;  0;SUAL;
FEL;LEI;LEI;SIB0;N;  2;  0;SIB0;
FEL;LEI;LEI;SIB1;N;  2;  0;SIB1;
FEL;LEI;LEI;SIB2;N;  2;  0;SIB2;
FEL;LEI;LEI;SIB3;N;  2;  0;SIB3;
FEL;LEI;LEI;SIB4;N;  2;  0;SIB4;
FEL;LEI;LEI;SIB5;N;  2;  0;SIB5;
FEL;LEI;LEI;SIB6;N;  2;  0;SIB6;
FEL;LEI;LEI;SIB7;N;  2;  0;SIB7;
FEL;LEI;LEI;SIB8;N;  2;  0;SIB8;
FEL;LEI;LEI;SIB9;N;  2;  0;SIB9;
FEL;LEI;LEI;AKTIVA1;N;  2;  0;AKTIVA1;
FEL;LEI;LEI;AKTIVA2;N;  2;  0;AKTIVA2;
FEL;LEI;LEI;AKTIVB;N;  2;  0;AKTIVB;
FEL;LEI;LEI;AKTIVC;N;  2;  0;AKTIVC;
FEL;LEI;LEI;ERLEDIGTA1;N;  2;  0;ERLEDIGTA1;
FEL;LEI;LEI;ERLEDIGTA2;N;  2;  0;ERLEDIGTA2;
FEL;LEI;LEI;ERLEDIGTB;N;  2;  0;ERLEDIGTB;
FEL;LEI;LEI;ERLEDIGTC;N;  2;  0;ERLEDIGTC;
FEL;LEI;LEI;SANIERUNG;C; 64;  0;SANIERUNG;
FEL;LEI;LEI;LART;C; 64;  0;LART;
FEL;LEI;LEI;ZONE_LANG;C; 30;  0;ZONE_LANG;
FEL;LEI;LEI;INSGIS;C; 24;  0;INSGIS;
FEL;LEI;LEI;DN_TAB_NUM;C;128;  0;DN_TAB_NUM;
FEL;LEI;LEI;ORDNUNGSNU;C; 20;  0;Ordnungsnummer;
FEL;LEI;LEI;SICADOBJ;C; 24;  0;SICAD-OBJID;
FEL;LEI;LEI;SICADTYP;C; 10;  0;SICAD-Typ;
FEL;LEI;LEI;SICADEB;C;  6;  0;SICAD-Ebene;
FEL;LEI;LEI;LAYERKOPIE;N;  5;  0;Layer Kopie;
FEL;LEI;LEI;ORIGINALST;C; 30;  0;Original Straßennummer;
FEL;LEI;LEI;SANTLWEST;C; 15;  0;San. TL-West;
FEL;LEI;LEI;NAME;C; 10;  0;Name;
FEL;LEI;LEI;MAXDURCHFL;N; 15;  6;Max. Durchfluss Winter;t/h
FEL;LEI;LEI;MAXDURCHSO;N; 15;  6;Max. Durchfluss Sommer;t/h
FEL;LEI;LEI;ORIGINALRO;C; 21;  0;Original Rohrtyp;
FEL;LEI;LEI;KMRERNEUER;C; 21;  0;KMR Erneuerung;
FEL;LEI;LEI;KMRMALU;C; 21;  0;KMR MALU;
FEL;LEI;LEI;KMRSOMMERM;C; 21;  0;KMR MALU 2035;
FEL;LEI;LEI;RLLEITUNGK;C; 10;  0;RL-Leitung korrespondierend;
FEL;LEI;LEI;QUALDECAY;N;  8;  2;Qualitäts-Abfallzeit;
FEL;LEI;LEI;QUALFINAL;N; 12;  4;Qualität-Endwert;
FEL;LEI;LEI;AUSLASTUNG;N;  8;  3;Auslastung Leitung;%
FEL;LEI;LEI;!RECCOUNT;N;  8;  0;Anzahl Sätze*;
FEL;LEI;LEI;!DELETED;C;  1;  0;Gelöscht*;*
FEL;LEI;LEI;!RECNO;N;  8;  0;Satz No*;

REM Feldbeschreibungen Abnehmer
FEL;ABN;ABN;KNAM;C; 10;  0;Knotenname;
FEL;ABN;ABN;VERBRAUCH;N; 12;  4;Verbrauch Norm;
FEL;ABN;ABN;NAME;C; 24;  0;Name;
FEL;ABN;ABN;PROFIL;C;  8;  0;Profil;
FEL;ABN;ABN;KNONUM;N;  7;  0;Knoten-Nr.;
FEL;ABN;ABN;DELTAX;N;  6;  0;Abstand x;
FEL;ABN;ABN;DELTAY;N;  6;  0;Abstand y;
FEL;ABN;ABN;GESCHOSSE;N;  2;  0;Geschosse;
FEL;ABN;ABN;BEZEICH1;C; 22;  0;Bezeichnung A;
FEL;ABN;ABN;BEZEICH2;C; 26;  0;Bezeichnung B;
FEL;ABN;ABN;ZANR;C; 24;  0;Zählernummer;
FEL;ABN;ABN;GEBIET;C;  8;  0;Gebiet;
FEL;ABN;ABN;AUSRICHTNG;N;  2;  0;Ausrichtung;
FEL;ABN;ABN;MAXLAST;N; 12;  4;Max.Abnahme;
FEL;ABN;ABN;LASTMODI;N; 19;  0;Letzte Änderung;
FEL;ABN;ABN;USERNAME;C; 16;  0;Letzter Benutzer;
FEL;ABN;ABN;STANETID;C; 24;  0;STANET-ID;
FEL;ABN;ABN;TAU;N;  5;  2;Temp.abhängigkeit;%/C
FEL;ABN;ABN;GRUNDLAST;C;  1;  0;Temp ua.Grundlast;[J/N]
FEL;ABN;ABN;RUNHOURS;N;  5;  0;Benutzungstunden;h/Jahr
FEL;ABN;ABN;ABFLUSS;N; 12;  4;Zufluss (nach Profil);
FEL;ABN;ABN;DATE1;C; 10;  0;Datum Von;TT.MM.JJJJ
FEL;ABN;ABN;DATE2;C; 10;  0;Datum Bis;TT.MM.JJJJ
FEL;ABN;ABN;JAHRMENGE;N; 16;  2;Verbrauch/Jahr;
FEL;ABN;ABN;GLVAL;N; 12;  4;Grundlast;t/h
FEL;ABN;ABN;GLCALCVAL;N; 12;  4;Grundlast Ber.;t/h
FEL;ABN;ABN;DATASRC;C;  3;  0;Datenquelle;[N/Y/H]
FEL;ABN;ABN;PASTESTATE;C;  1;  0;Einfügen Status;[I/U/D/K]
FEL;ABN;ABN;IMEXSTATE;C;  1;  0;Import Status;[I/U/M]
FEL;ABN;ABN;LANGNAME;C; 50;  0;Langname;
FEL;ABN;ABN;ABVER;C;128;  0;Verbrauchsermittlung;
FEL;ABN;ABN;LAYER;C;  5;  0;Layer;
FEL;ABN;ABN;SWMMPRINT;C;  1;  0;Ergebnisdiagramm;[+]
FEL;ABN;ABN;BUNDESLAND;C;  2;  0;Bundesland;
FEL;ABN;ABN;ISKW;C;  1;  0;Einheit kW;
FEL;ABN;ABN;TU;N;  6;  1;Temp.Soll Rücklauf;C
FEL;ABN;ABN;JAHRWAERM;N; 16;  4;Wärmemenge/Jahr;kWh
FEL;ABN;ABN;WINDKLASSE;N;  2;  0;Profilausprägung;
FEL;ABN;ABN;REF2010;N; 12;  4;REF 2010;
FEL;ABN;ABN;REF2020;N; 12;  4;REF 2020;
FEL;ABN;ABN;REF2030;N; 12;  4;REF 2030;
FEL;ABN;ABN;REF2040;N; 12;  4;REF 2040;
FEL;ABN;ABN;REF2050;N; 12;  4;REF 2050;
FEL;ABN;ABN;KLIMA2010;N; 12;  4;Klima 2010;
FEL;ABN;ABN;KLIMA2020;N; 12;  4;Klima 2020;
FEL;ABN;ABN;KLIMA2030;N; 12;  4;Klima 2030;
FEL;ABN;ABN;KLIMA2040;N; 12;  4;Klima 2040;
FEL;ABN;ABN;KLIMA2050;N; 12;  4;Klima 2050;
FEL;ABN;ABN;WIR2010;N; 12;  4;Wirtschaft 2010;
FEL;ABN;ABN;WIR2020;N; 12;  4;Wirtschaft 2020;
FEL;ABN;ABN;WIR2030;N; 12;  4;Wirtschaft 2030;
FEL;ABN;ABN;WIR2040;N; 12;  4;Wirtschaft 2040;
FEL;ABN;ABN;WIR2050;N; 12;  4;Wirtschaft 2050;
FEL;ABN;ABN;!RECCOUNT;N;  8;  0;Anzahl Sätze*;
FEL;ABN;ABN;!DELETED;C;  1;  0;Gelöscht*;*
FEL;ABN;ABN;!RECNO;N;  8;  0;Satz No*;

REM Feldbeschreibungen Netzparameter
FEL;NET;NET;NETZNAME;C;  7;  0;Netz-Kurzname;
FEL;NET;NET;KTEX;C;127;  0;Netzbezeichnung;
FEL;NET;NET;NETPATH;C; 40;  0;(Obsolet);
FEL;NET;NET;LASTFALL;C; 32;  0;Lastfall;
FEL;NET;NET;MEDI;C;  1;  0;Netzmedium;
FEL;NET;NET;RAU;N;  7;  4;Vorherrschende Rauhigkeit;mm
FEL;NET;NET;DM;N;  6;  1;Vorherrschender Durchmesser;mm
FEL;NET;NET;RORL;N;  8;  1;Vorherrschende Länge;m
FEL;NET;NET;ETA;N;  7;  2;Dynamische Zähigkeit;E-6kg/ms
FEL;NET;NET;RHON;N;  8;  3;Dichte des Mediums;kg/m3
FEL;NET;NET;PATM;N;  5;  3;Luftdruck;bar
FEL;NET;NET;GEOH;N;  6;  1;Geodät. Höhe Luftdruckmessung;m
FEL;NET;NET;TEMP;N;  6;  1;Vorherrschende Mediumtemperatur;Grd. C.
FEL;NET;NET;KPAR;N;  8;  5;Druckfaktor Kompressibilität;1/bar
FEL;NET;NET;QFAK;N;  9;  6;Belastungsfaktor Zu-/Abfluss;
FEL;NET;NET;IPR;N;  2;  0;Steuerparameter Testausschriebe;
FEL;NET;NET;IMAX;N;  3;  0;Maximale Iterationszahl;
FEL;NET;NET;LAM;N;  1;  0;Widerstandsgesetz;[1-5]
FEL;NET;NET;NEUSTART;C;  1;  0;Neuberechnung von Null;[J/N]
FEL;NET;NET;VOLU;N; 11;  1;Netzvolumen (Ende);Nm3
FEL;NET;NET;NLEI;N;  5;  0;Eliminationsbereich-Faktor;z.B.3
FEL;NET;NET;REMI;N; 11;  1;Minimale Reynoldszahl im Netz;
FEL;NET;NET;REMA;N; 11;  1;Maximale Reynoldszahl im Netz;
FEL;NET;NET;ZEIT;N; 10;  1;Rechenzeit;Sekunden
FEL;NET;NET;TSIM;N;  5;  0;Simulationsschritte;
FEL;NET;NET;TOLP;N;  9;  6;Endgenauigkeit Druckabfall;bar
FEL;NET;NET;TOLQ;N; 10;  5;Endgenauigkeit Knotenfluss;m3/h, L/s
FEL;NET;NET;HO;N;  7;  4;Brennwert;kWh/m3
FEL;NET;NET;TA;N;  6;  1;Zähigkeitsbeiwert TA;Grd. K
FEL;NET;NET;TB;N;  6;  1;Zähigkeitsbeiwert TB;Grd. K
FEL;NET;NET;TS;N;  6;  1;Sutherlandkonstante Zähigkeit;Grd. K
FEL;NET;NET;T0;N;  6;  1;Zähigkeits-Bezugstemperatur;Grd. K
FEL;NET;NET;KOND_AUS;C;  1;  0;Kondensation berechnen;[J/N]
FEL;NET;NET;RHODAMPF;N;  8;  3;Dampfdichte;kg/m3
FEL;NET;NET;RW;N;  8;  3;Verdampfungswärme Kondensat;kJ/kg
FEL;NET;NET;CG;N;  8;  4;Wärmekapazität Medium;kJ/kg*K
FEL;NET;NET;CW;N;  8;  4;Wärmekapazität Kondensat;kJ/kg*K
FEL;NET;NET;CD;N;  8;  4;Wärmekapazität Dampf;kJ/kg*K
FEL;NET;NET;WDZAHL;N;  7;  2;Vorherrsch. Wärmedurchgangszahl;W/(K*m2)
FEL;NET;NET;TU;N;  5;  1;Bodentemperatur;Celsius
FEL;NET;NET;BEARBEITER;C; 16;  0;Name des Bearbeiters;
FEL;NET;NET;VENL;N;  8;  1;Vorherrschende Ventillänge;m
FEL;NET;NET;KATA_X0;N; 14;  5;x-Koord. Start Katasterblätt.;
FEL;NET;NET;KATA_Y0;N; 14;  5;y-Koord. Start Katasterblätt.;
FEL;NET;NET;KATA_DELTX;N; 14;  5;Katasterblattlänge x;
FEL;NET;NET;KATA_DELTY;N; 14;  5;Katasterblattlänge y;
FEL;NET;NET;BLAETTER_R;N;  3;  0;Anzahl Katasterblätter je Zeile;
FEL;NET;NET;KATA_X1;N; 14;  5;Gegenkathedenlänge Kata.drehung;
FEL;NET;NET;KATA_Y1;N; 14;  5;Hypotenusenlänge Kata.drehung;
FEL;NET;NET;TEMPR;N;  5;  1;Vorherrschende Rücklauftemperatur;Celsius
FEL;NET;NET;ZEITVON;N;  5;  2;Beginnzeitpunkt der Rechnung;HH:MM
FEL;NET;NET;DPMAX;N; 14;  6;Max. Druckfehler in Strecke;bar
FEL;NET;NET;DQMAX;N; 14;  6;Max. Flussfehler in Knoten;m3/h, L/s
FEL;NET;NET;NETMAX;N;  3;  0;Maximale Anzahl Teilnetze;
FEL;NET;NET;QUALI;C;  1;  0;Qualitäts-Verfolgung rechnen;[J/N]
FEL;NET;NET;OPTNMETER;C;  1;  0;Weltkoordinaten Masseinheit Meter;[J/N]
FEL;NET;NET;TEMPCALC;C;  1;  0;Temperatur berechnen;[J/N]
FEL;NET;NET;ROTATEHYP;N; 14;  5;Netz drehen Hypotenuse;
FEL;NET;NET;ROTATEANKA;N; 14;  5;Netzt drehen Gegenkathedenlänge;
FEL;NET;NET;CALCDIRTY;N;  1;  0;Ergebnisse ungültig;
FEL;NET;NET;METERDATE;C;  1;  0;Abrechnungszeitraum aus Datum;[J/N]
FEL;NET;NET;METERDAYS;N;  4;  0;Default Abrechnungszeitraum;Tage
FEL;NET;NET;TASISTEP;N;  4;  1;Zeitschritt TASI;Minuten
FEL;NET;NET;AIRTEMP;N;  5;  1;Lufttemperatur;Celsius
FEL;NET;NET;GESMENGE;N; 12;  2;Gesamtabgabe;Nm3/h
FEL;NET;NET;STANETVERS;C; 32;  0;STANET Version;
FEL;NET;NET;VOLUSTART;N; 11;  1;Netzvolumen Anfang;Nm3
FEL;NET;NET;SUMZUFLUSS;N; 12;  2;Gesamtzufluss;Nm3/h
FEL;NET;NET;LASTERRNO;N;  8;  0;Fehlercode;
FEL;NET;NET;VOLUFEHL;N; 11;  1;Netzvolumen-Diff.;Nm3
FEL;NET;NET;VOLUFELREL;N;  6;  2;Netzvol.Diff Rel.;%
FEL;NET;NET;RELAXNEWP;N; 10;  2;Relaxationsfaktor Druck;[0...1]
FEL;NET;NET;RELAXNEWQ;N; 10;  2;Relaxationsfaktor Fluss;[0...1]
FEL;NET;NET;RESIFACT;N; 10;  2;Widerstandsfaktor;
FEL;NET;NET;TASINEXTH;C;  1;  0;Flusswerte TASI f.Folgestunde;[J/N]
FEL;NET;NET;REGSWITCH;N;  2;  0;Max. Anzahl Reglerumschaltungen;
FEL;NET;NET;SUMLEN;N;  9;  2;Netzlänge;km
FEL;NET;NET;MINLEN;N;  5;  1;Mindestlänge;m
FEL;NET;NET;RUNVERBRA3;C;  1;  0;Verbrauchsermittl. auf Strassen vor Simulation;[ /J/N]
FEL;NET;NET;USEMESSDAT;C;  1;  0;Messwerte als Vorgaben verwenden;[J/N]
FEL;NET;NET;COORDSYS;N;  1;  0;Koordinatensystem f. Onlinekartogaphie;1-4
FEL;NET;NET;UTMZONE;N;  3;  0;Meridianstreifen/UTM Zone;
FEL;NET;NET;NEWLAYER;C;  1;  0;STANET 8.2 Layer verwenden;[J/N]
FEL;NET;NET;MAINTEMP;N;  6;  1;Mittlere Tagestemperatur;Celsius
FEL;NET;NET;TRESHTEMP;N;  6;  1;Grenztemperatur;Celsius
FEL;NET;NET;RUNHOURS;N;  5;  0;Benutzungsstunden (obsolet);h
FEL;NET;NET;QUABER;C;  1;  0;D.Q. Qualitaeten berechnen;[J/N]
FEL;NET;NET;VTOL;N;  6;  2;D.Q. Geschwindigkeits-Schwellwert;m/s
FEL;NET;NET;SETIMEDATE;C; 19;  0;Datum Zeit der Simulation;UTC
FEL;NET;NET;DQTIMSTEP;N;  4;  0;D.Q. Zeitschritt;Sekunden
FEL;NET;NET;DQGETTIME;C;  1;  0;D.Q. Laufzeit ermitteln;[J/N]
FEL;NET;NET;DQGETTEMP;C;  1;  0;D.Q. Temperatur ermitteln;[J/N]
FEL;NET;NET;DQGETINFLW;C;  1;  0;D.Q. Einspeise.Anteile ermitteln;[J/N]
FEL;NET;NET;DQRESVTIME;N;  5;  1;D.Q. Zeit-Reserve;%
FEL;NET;NET;DQRESVTEMP;N;  5;  1;D.Q. Temperatur-Reserve;%
FEL;NET;NET;DQRESVQUAL;N;  5;  1;D.Q. Qualitaets-Reserve;%
FEL;NET;NET;MINTASTEP;N;  4;  0;Minimaler Zeitschritt TASI;Sec
FEL;NET;NET;TASISUMIN;N; 12;  2;Gesamtzufluss TASI;Nm3
FEL;NET;NET;TASISUMOUT;N; 12;  2;Gesamtabgabe TASI;Nm3
FEL;NET;NET;EXSTARTEVT;C;  1;  0;Anfangszustand aus Ereignissen bilden;[J/N]
FEL;NET;NET;SUPPLYONLY;C;  1;  0;Nur Vorlauf berechnen;[J/N]
FEL;NET;NET;WEBOFFX;N; 14;  3;WEBOFFX;
FEL;NET;NET;WEBOFFY;N; 14;  3;WEBOFFY;
FEL;NET;NET;ZONEPREFIX;C;  1;  0;Meridianstreifen voranstellen auch bei WGS84;[J/N]
FEL;NET;NET;BUNDESLAND;C;  2;  0;Vorherrschende Bundesland;
FEL;NET;NET;COMPACT;C;  1;  0;Dateien kompaktiert (UPDATE ignorieren);[J/N]
FEL;NET;NET;MAXMEASAGE;N;  6;  2;Max. Zeitabstand Messdaten zu Sim.Zeit;mm.ss
FEL;NET;NET;MAXPIPRAIS;N;  3;  0;Leitungsgefälle zu groß Warnung ab;0/00
FEL;NET;NET;RULELOOPS;N;  2;  0;Max Wiederholung f.Steuerungen;
FEL;NET;NET;GESABNRLM;N; 12;  2;Gesamtabgabe RLM;Nm3/h
FEL;NET;NET;GESABNSLP;N; 12;  2;Gesamtabgabe SLP;Nm3/h
FEL;NET;NET;RELAXNEWT;N; 10;  2;Relaxationsfaktor Temperatur;[0...1]
FEL;NET;NET;REDMSGFAIL;C;  1;  0;In Batch/TASI Sim. mit Fehler nicht verwenden;[J/N]
FEL;NET;NET;MINRAISLEN;N;  4;  1;Leitungsgefälle prüfen ab Leitungslänge;m
FEL;NET;NET;QUALICYC;C;  1;  0;Qualitätsberechnung zyklisch mit Kreisfluss;[J/N]
FEL;NET;NET;CURTIME;N;  5;  2;Aktueller Simulationszeitpunkt;HH:MM
FEL;NET;NET;VIOLATP;N;  7;  0;Grenzwertverletzungen Druck;
FEL;NET;NET;VIOLATX;N;  7;  0;Grenzwertverletzungen (ausser Druck);
FEL;NET;NET;REGTOL;N;  4;  1;Vorherrschende Reglertoleranz;%
FEL;NET;NET;TASILEN;N;  7;  2;Simulationsdauer;HH:MM
FEL;NET;NET;TASISAVSUB;C;  1;  0;Zwischenergebnisse TASI abspeichern;[J/N]
FEL;NET;NET;WINDKLASSE;N;  2;  0;Vorherrschende Profilausprägung;
FEL;NET;NET;QUALDCFLDS;C; 32;  0;Qualität-Abfall anwenden auf (n, n, ...);
FEL;NET;NET;QUALSET100;C;  1;  0;Qualität an Einspeisern auf 100% Setzen;[J/N]
FEL;NET;NET;TASKFIELDS;N; 12;  0;Aktivierte Feldgruppen;
FEL;NET;NET;CLCDRTYMSG;C;120;  0;Hinweis zu Ergebnisse Gültig;
FEL;NET;NET;ROOMTEMP;N;  5;  1;Raumtemperatur;Celsius
FEL;NET;NET;MIXRHO;C;  1;  0;Individuelle Normdichte;[J/N]
FEL;NET;NET;STYLEGRPS;C;128;  0;Attributlegenden: Aktive Gruppen;
FEL;NET;NET;!RECCOUNT;N;  8;  0;Anzahl Sätze*;
FEL;NET;NET;!DELETED;C;  1;  0;Gelöscht*;*
FEL;NET;NET;!RECNO;N;  8;  0;Satz No*;

REM Feldbeschreibungen Layer
FEL;PRO;PRO;TITEL;C; 28;  0;Projektname;
FEL;PRO;PRO;RALISATION;C; 10;  0;Realisation;
FEL;PRO;PRO;KENNUNG;C; 32;  0;Importkennung;
FEL;PRO;PRO;AKTIV;C;  1;  0;Aktiv;[J/N]
FEL;PRO;PRO;COMMENT1;C; 64;  0;Kommentar 1;
FEL;PRO;PRO;COMMENT2;C; 64;  0;Kommentar 2;
FEL;PRO;PRO;ID;N;  5;  0;Interne ID;
FEL;PRO;PRO;VISIBLE;C;  1;  0;Sichtbar;[J/N]
FEL;PRO;PRO;LOCKED;C;  1;  0;Schreibschutz;[J/N]
FEL;PRO;PRO;DRAGLOCKED;C;  1;  0;Nicht verschieben;[J/N]
FEL;PRO;PRO;SELLOCKED;C;  1;  0;Nicht Fangen;[J/N]
FEL;PRO;PRO;TRANSP;C;  1;  0;Ist Transport;[J/N]
FEL;PRO;PRO;SONDERABN;C;  1;  0;Ist Sonder Abn.;[J/N]
FEL;PRO;PRO;KEEPINMEM;C;  1;  0;Im Speicher;[J/N]
FEL;PRO;PRO;HIDESCEME;C;  1;  0;In Schemapl. Ausblenden;[J/N]
FEL;PRO;PRO;HIDETOPO;C;  1;  0;In Topolog.Pl. Ausblenden;[J/N]
FEL;PRO;PRO;AUTOSHOW;C;  1;  0;Automat. Einlenden;[J/N]
FEL;PRO;PRO;AUTOSCALE1;N; 10;  0;Automat. Von;
FEL;PRO;PRO;AUTOSCALE2;N; 10;  0;Automat. Bis;
FEL;PRO;PRO;FIXEDCOLOR;C;  1;  0;Einheitl. Farbe;[J/N]
FEL;PRO;PRO;COLOR;N;  2;  0;Farbwert;[1-16]
FEL;PRO;PRO;SELCTED;C;  1;  0;Ausgewählt f. Neue Elemente.;[J/N]
FEL;PRO;PRO;DFAULTMNGR;N;  3;  0;Default;
FEL;PRO;PRO;PARENTID;C;  5;  0;PARENTID;
FEL;PRO;PRO;INFLOW;N; 12;  3;INFLOW;
FEL;PRO;PRO;OUTFLOW;N; 12;  3;OUTFLOW;
FEL;PRO;PRO;BOUNDERRP;N;  5;  0;BOUNDERRP;
FEL;PRO;PRO;BOUNDERRX;N;  5;  0;BOUNDERRX;
FEL;PRO;PRO;NODECOUNT;N;  7;  0;NODECOUNT;
FEL;PRO;PRO;SUBNTCOUNT;N;  4;  0;SUBNTCOUNT;
FEL;PRO;PRO;CALCERR;N;  8;  0;CALCERR;
FEL;PRO;PRO;GROUP;C; 32;  0;GROUP;
FEL;PRO;PRO;BARRIERE;C;  1;  0;BARRIERE;[J/N]
FEL;PRO;PRO;EXPANDED;C;  1;  0;EXPANDED;[J/N]
FEL;PRO;PRO;!RECCOUNT;N;  8;  0;Anzahl Sätze*;
FEL;PRO;PRO;!DELETED;C;  1;  0;Gelöscht*;*
FEL;PRO;PRO;!RECNO;N;  8;  0;Satz No*;

REM Feldbeschreibungen Wärmetauscher
FEL;WAE;WAE;ANFNAM;C; 10;  0;Anfang;
FEL;WAE;WAE;ENDNAM;C; 10;  0;Ende;
FEL;WAE;WAE;ANFNR;N;  7;  0;Anf.Nr.;
FEL;WAE;WAE;ENDNR;N;  7;  0;End.Nr.;
FEL;WAE;WAE;RORL;N;  8;  1;Länge;m
FEL;WAE;WAE;DM;N;  6;  1;Innendurchm.;mm
FEL;WAE;WAE;RAU;N;  6;  3;Rauhigkeit;mm
FEL;WAE;WAE;FLUSS;N; 10;  3;Durchfluss;t/h
FEL;WAE;WAE;VM;N;  8;  4;Geschw.;m/s
FEL;WAE;WAE;DP;N;  8;  4;Delta p;bar
FEL;WAE;WAE;NETZNR;N;  4;  0;Teilnetz;
FEL;WAE;WAE;ZETA;N; 14;  3;Verlustfaktor;
FEL;WAE;WAE;WDZAHL;N;  7;  2;WD-Zahl;W/K*m2
FEL;WAE;WAE;KONDENSAT;N; 10;  4;Kondensat;t/h
FEL;WAE;WAE;PARALLEL;N;  1;  0;Parallel;
FEL;WAE;WAE;MATERIAL;C;  5;  0;Material;
FEL;WAE;WAE;WAERMEMENG;N; 11;  3;Wärmeleistung;kW
FEL;WAE;WAE;BAUJAHR;N;  4;  0;Baujahr;
FEL;WAE;WAE;ROHRTYP;C; 12;  0;Rohrtyp;
FEL;WAE;WAE;STRANGNR;C;  6;  0;StrangNo;
FEL;WAE;WAE;DN;C; 10;  0;Nenndurchm.;
FEL;WAE;WAE;GEBIET;C;  2;  0;Gebiet;
FEL;WAE;WAE;LASTMODI;N; 19;  0;Letzte Änderung;
FEL;WAE;WAE;TU;N;  6;  1;Temp.Soll Rücklauf;C
FEL;WAE;WAE;XRA;N; 14;  5;XRA;
FEL;WAE;WAE;YHA;N; 14;  5;YHA;
FEL;WAE;WAE;XRB;N; 14;  5;XRB;
FEL;WAE;WAE;YHB;N; 14;  5;YHB;
FEL;WAE;WAE;USERNAME;C; 16;  0;Letzter Benutzer;
FEL;WAE;WAE;STANETID;C; 24;  0;STANET-ID;
FEL;WAE;WAE;CONDIVERS;C;  1;  0;Kond.abl.;[J/N]
FEL;WAE;WAE;ISKW;C;  1;  0;Einheit kW;[J/N]
FEL;WAE;WAE;XRECHTS;N; 14;  5;Koordinate x;km
FEL;WAE;WAE;YHOCH;N; 14;  5;Koordinate y;km
FEL;WAE;WAE;XRECHTS2;N; 14;  5;Endkoordinate x;km
FEL;WAE;WAE;YHOCH2;N; 14;  5;Endkoordinate y;km
FEL;WAE;WAE;SWMMPRINT;C;  1;  0;Ergebnisdiagramm;[+]
FEL;WAE;WAE;LAYER;C;  5;  0;Layer;
FEL;WAE;WAE;QMAX;N; 14;  4;Max. Durchfluss;t/h
FEL;WAE;WAE;SICADOBJ;C; 24;  0;SICAD-OBJID;
FEL;WAE;WAE;!RECCOUNT;N;  8;  0;Anzahl Sätze*;
FEL;WAE;WAE;!DELETED;C;  1;  0;Gelöscht*;*
FEL;WAE;WAE;!RECNO;N;  8;  0;Satz No*;

REM Feldbeschreibungen Einspeisewerke
FEL;HEA;HEA;ANFNAM;C; 10;  0;Anfang;
FEL;HEA;HEA;ENDNAM;C; 10;  0;Ende;
FEL;HEA;HEA;ANFNR;N;  7;  0;Anf.Nr.;
FEL;HEA;HEA;ENDNR;N;  7;  0;End.Nr.;
FEL;HEA;HEA;NAME;C; 16;  0;Name;
FEL;HEA;HEA;FLUSS;N; 12;  3;Durchfluss;t/h
FEL;HEA;HEA;DP;N;  8;  4;Delta p;bar
FEL;HEA;HEA;NETZNR;N;  4;  0;Teilnetz;
FEL;HEA;HEA;PARALLEL;N;  1;  0;Parallel;
FEL;HEA;HEA;WAERMEMENG;N; 11;  3;Wärmeleistung;kW
FEL;HEA;HEA;BAUJAHR;N;  4;  0;Baujahr;
FEL;HEA;HEA;STRANGNR;C;  6;  0;StrangNo;
FEL;HEA;HEA;GEBIET;C;  2;  0;Gebiet;
FEL;HEA;HEA;LASTMODI;N; 19;  0;Letzte Änderung;
FEL;HEA;HEA;PMAINTEN;C;  1;  0;Druckhaltung;[J/N]
FEL;HEA;HEA;PSETSUPPLY;N;  8;  4;Solldruck Vorl.;bar
FEL;HEA;HEA;PSETRETURN;N;  8;  4;Solldruck Rückl.;bar
FEL;HEA;HEA;PSETMIDDLE;N;  8;  4;Solldruck Mittel;bar
FEL;HEA;HEA;SUPPLYPORT;N;  5;  2;Anteil Vorlauf;%
FEL;HEA;HEA;TEMPSUPPLY;N;  6;  1;Solltemp. Vorl.;C
FEL;HEA;HEA;HUMIDITY;N;  8;  4;Feuchte;%
FEL;HEA;HEA;DPMIN;N;  8;  4;Diffdruck Soll;
FEL;HEA;HEA;UNKNOWHEAT;C;  1;  0;Wärmeleist.unbek;[J/N]
FEL;HEA;HEA;XRA;N; 14;  5;XRA;
FEL;HEA;HEA;YHA;N; 14;  5;YHA;
FEL;HEA;HEA;XRB;N; 14;  5;XRB;
FEL;HEA;HEA;YHB;N; 14;  5;YHB;
FEL;HEA;HEA;USERNAME;C; 16;  0;Letzter Benutzer;
FEL;HEA;HEA;STANETID;C; 24;  0;STANET-ID;
FEL;HEA;HEA;CLIENTID;C; 24;  0;Diffdruckgeber;
FEL;HEA;HEA;CLIENTTYP;N;  3;  0;Verbdg.1 Klasse;
FEL;HEA;HEA;CLIENTNO;N;  7;  0;Verbdg.1 Satznr.;
FEL;HEA;HEA;PMAINDIFF;C;  1;  0;Diff.Druckhaltng;[J/N]
FEL;HEA;HEA;SETFLOW;C;  1;  0;Soll Massenstrom;[J/N]
FEL;HEA;HEA;LANGNAME;C; 50;  0;Langname;
FEL;HEA;HEA;SWMMPRINT;C;  1;  0;Ergebnisdiagramm;[+]
FEL;HEA;HEA;LAYER;C;  5;  0;Layer;
FEL;HEA;HEA;!RECCOUNT;N;  8;  0;Anzahl Sätze*;
FEL;HEA;HEA;!DELETED;C;  1;  0;Gelöscht*;*
FEL;HEA;HEA;!RECNO;N;  8;  0;Satz No*;

REM Knotendaten
REM;Knotenname;Zufluss;Fluss-Status;Messdruck;Druck-Status;Temperatur;Höhe;Ber.Druck;Diff.Druck;Qualität 1;Koordinate x;Koordinate y;Druckhöhe;Symbol-Nr.;Abgänge;Teilnetz;Gebiet;Letzte Änderung;Ort;Sohlhöhe;Letzter Benutzer;Minimale Laufzeit;Maximale Laufzeit;Betriebsdichte;Medium-Zähigkeit;Qualität 2;Qualität 3;Messtemp.;Wärmeleistung;Trennt;Text Abstand x;Text Abstand y;Ergebnisdiagramm;Einfügen Status;Import Status;Normdichte;Mittlere Laufzeit;Anzahl Abnehmer;Sim. Status;Vorlauf;Kondensat;Knoten Gegenüber;PLSEXPORT;STANET-ID;REGLERNR;PLOTKENNUN;GISID;PMESSRL;DPVRNEU;QUALI4;QUALI5;QUALI6;QUALI7;QUALI8;VERB_STRAN;HAIS-ID;KNO_ALT;Reg_Ziel;SICAD-OBJID;SICAD-NAM;Abs.Druck;Verbindungsfehler;HAIS_ID;R_ps_pi;Reg_Ziel_1;Anzahl Sätze*;Gelöscht*;Satz No*
REM;;t/h;?;bar;!;C;mNN;bar;bar;;m;m;m;;;;;;;mNN;;h;h;kg/m3;E-6kg/ms;;;C;kW;[J/N];;;[+];[I/U/D/K];[I/U/M];kg/m3;h;;;[J/N];t/h;;;;;;;;;;;;;;;;;bar;;;bar;[J/N];;;;;*;
REM FLDNAM KNO;KNAM;ZUFLUSS;FSTATUS;PMESS;DSTATUS;TEMP;GEOH;PRECH;DP;HO;XRECHTS;YHOCH;HP;SYMBOL;ABGAENGE;NETZNR;GEBIET;LASTMODI;LOCATION;INVERT;USERNAME;TMIN;TMAX;RHO;ETA;QUALI2;QUALI3;TMESS;WAERMEMENG;DISCONNECT;FLAGOFFX;FLAGOFFY;SWMMPRINT;PASTESTATE;IMEXSTATE;RHON;TMED;ABNCOUNT;CALCBAD;SUPPLY;KONDENSAT;OTHERNODE;PLSEXPORT;STANETID;REGLERNR;PLOTKENNUN;GISID;PMESSRL;DPVRNEU;QUALI4;QUALI5;QUALI6;QUALI7;QUALI8;VERB_STRAN;HAIS-ID;KNO_ALT;REG_ZIEL;SICADOBJ;SICADNAM;PABS;LINKERR;HAIS_ID;R_PS_PI;REG_ZIEL_1;!RECCOUNT;!DELETED;!RECNO
KNO;K1017;     2.139;?; 10.0000;!; 130.0;   0.00;  10.0000;  0.0000;  0.0000;     224.36073;     365.16129;    109.077;  0;  2;   1;;     20170221082659;;   0.00;narand;       0.00;       0.00;  934.86;    0.00;      0.0000;      0.0000; 130.0;    323.366;;     0;     0;;;;    0.00;       0.00; 0;0;J;    0.0000;    0;;NODE K1017;;;;  0.0000;  0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;;;;  0.0000;;;  11.0130;;;0.000000;  9.0000;      18;;       1;
KNO;K1018;     0.000;;  0.0000;; 127.7;   0.00;   9.9992;  0.0000;  0.0000;     470.66667;     357.82079;    108.836;  0;  3;   1;;     20170221082700;;   0.00;narand;       0.00;       0.00;  936.85;    0.00;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;    0.00;       0.00; 1;0;J;    0.0000;    0;;NODE K1018;;;;  0.0000;  0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;;;;  0.0000;;;  11.0122;;;0.000000;  8.9992;      18;;       2;
KNO;K1019;     0.000;;  0.0000;; 123.6;   0.00;   9.9988;  0.0000;  0.0000;     740.43011;     357.82079;    108.443;  0;  2;   1;;     20170221082702;;   0.00;narand;       0.00;       0.00;  940.21;    0.00;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;    0.00;       0.00; 1;0;J;    0.0000;    0;;NODE K1019;;;;  0.0000;  0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;;;;  0.0000;;;  11.0118;;;0.000000;  8.9988;      18;;       3;
KNO;K1020;     0.000;;  0.0000;; 117.2;   0.00;   9.9985;  0.0000;  0.0000;    1037.72043;     357.82079;    107.844;  0;  2;   1;;     20170221082703;;   0.00;narand;       0.00;       0.00;  945.41;    0.00;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;    0.00;       0.00; 1;0;J;    0.0000;    0;;NODE K1020;;;;  0.0000;  0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;;;;  0.0000;;;  11.0115;;;0.000000;  8.9985;      18;;       4;
KNO;K1021;    -2.139;?;  7.0000;!;  57.9;   0.00;   7.0000;  0.0000;  0.0000;     219.25448;      39.42652;     72.502;  0;  2;   1;;     20170221082705;;   0.00;narand;       0.00;       0.00;  984.53;    0.00;      0.0000;      0.0000;  60.0;   -143.987;;     0;     0;;;;    0.00;       0.00; 0;0;N;    0.0000;    0;;NODE K1021;;;;  0.0000;  0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;;;;  0.0000;;;   8.0130;;;0.000000;  6.0000;      18;;       5;
KNO;K1022;     0.000;;  0.0000;;  58.6;   0.00;   7.0015;  0.0000;  0.0000;     465.16129;      49.51971;     72.544;  0;  2;   1;;     20170221082706;;   0.00;narand;       0.00;       0.00;  984.16;    0.00;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;    0.00;       0.00; 0;0;N;    0.0000;    0;;NODE K1022;;;;  0.0000;  0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;;;;  0.0000;;;   8.0145;;;0.000000;  6.0015;      18;;       6;
KNO;K1023;     0.000;;  0.0000;;  59.1;   0.00;   7.0029;  0.0000;  0.0000;     735.28930;      37.59140;     72.578;  0;  2;   1;;     20170221082707;;   0.00;narand;       0.00;       0.00;  983.90;    0.00;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;    0.00;       0.00; 0;0;N;    0.0000;    0;;NODE K1023;;;;  0.0000;  0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;;;;  0.0000;;;   8.0159;;;0.000000;  6.0029;      18;;       7;
KNO;K1024;     0.000;;  0.0000;;  60.0;   0.00;   7.0040;  0.0000;  0.0000;    1033.31012;      42.17921;     72.624;  0;  2;   1;;     20170221082708;;   0.00;narand;       0.00;       0.00;  983.43;    0.00;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;    0.00;       0.00; 0;0;N;    0.0000;    0;;NODE K1024;;;;  0.0000;  0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;;;;  0.0000;;;   8.0170;;;0.000000;  6.0040;      18;;       8;
KNO;K1011;     0.000;;  0.0000;; 123.2;   0.00;   9.9991;  0.0000;  0.0000;     727.92449;     618.22473;    108.407;  0;  4;   1;;     20170717142444;;   0.00;jpelda;       0.00;       0.00;  940.55;    0.00;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;    0.00;       0.00; 0;0;J;    0.0000;    0;;KNO00000B596CC8AC91F7;;;;  0.0000;  0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;;;;  0.0000;;;  11.0121;;;0.000000;  8.9991;      18;;       9;
KNO;K1012;     0.000;;  0.0000;;   8.0;   0.00;   7.0040;  0.0000; -2.0000;    1231.18736;      35.36063;     72.624;  0;  1;   1;;     20170717142519;;   0.00;jpelda;       0.00;       0.00;  983.43;    0.00;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;    0.00;       0.00; 0;0;N;    0.0000;    0;;KNO00000C596CC8CF6B95;;;;  0.0000;  0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;;;;  0.0000;;;   8.0170;;;0.000000;  6.0040;      18;;      10;
KNO;K1013;     0.000;;  0.0000;;   8.0;   0.00;   9.9991;  0.0000; -2.0000;    1212.73266;     603.17257;    109.067;  0;  2;   1;;     20170717142602;;   0.00;jpelda;       0.00;       0.00;  934.86;    0.00;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;    0.00;       0.00; 0;0;J;    0.0000;    0;;KNO00000D596CC8FA61A0;;;;  0.0000;  0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;;;;  0.0000;;;  11.0121;;;0.000000;  8.9991;      18;;      11;
KNO;K1016;     0.000;;  0.0000;;   8.0;   0.00;   9.9991;  0.0000; -2.0000;    1478.99909;     757.54685;    109.067;  0;  2;   1;;     20170807133306;;   0.00;jpelda;       0.00;       0.00;  934.86;    0.00;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;    0.00;       0.00; 0;0;J;    0.0000;    0;;KNO00000C59886C123422;;;;  0.0000;  0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;;;;  0.0000;;;  11.0121;;;0.000000;  8.9991;      18;;      12;
KNO;K1025;     0.000;;  0.0000;;   8.0;   0.00;   9.9991;  0.0000; -2.0000;    1879.31275;     646.34861;    109.067;  0;  1;   1;;     20170807133307;;   0.00;jpelda;       0.00;       0.00;  934.86;    0.00;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;    0.00;       0.00; 0;0;J;    0.0000;    0;;KNO00000D59886C130102;;;;  0.0000;  0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;;;;  0.0000;;;  11.0121;;;0.000000;  8.9991;      18;;      13;
KNO;K1015;     0.000;;  0.0000;; 130.0;   0.00;   9.9994;  0.0000;  0.0000;     -38.83660;     603.70065;    109.070;  0;  2;   1;;     20170816085525;;   0.00;jpelda;       0.00;       0.00;  934.86;    0.00;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;    0.00;       0.00; 0;0;J;    0.0000;    0;;KNO00000F5994087D4FAA;;;;  0.0000;  0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;;;;  0.0000;;;  11.0124;;;0.000000;  8.9994;      18;;      14;
KNO;K1026;     0.000;;  0.0000;; 130.0;   0.00;   9.9995;  0.0000;  0.0000;    -204.41621;     369.52377;    109.071;  0;  3;   1;;     20170816085544;;   0.00;jpelda;       0.00;       0.00;  934.86;    0.00;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;    0.00;       0.00; 1;0;J;    0.0000;    0;;KNO000010599408906E58;;;;  0.0000;  0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;;;;  0.0000;;;  11.0125;;;0.000000;  8.9995;      18;;      15;
KNO;K1027;     0.000;;  0.0000;;  60.0;   0.00;   7.0001;  0.0000;  0.0000;    -211.51248;      59.65336;     72.584;  0;  2;   1;;     20170816085605;;   0.00;jpelda;       0.00;       0.00;  983.43;    0.00;      0.0000;      0.0000;   0.0;      0.000;;     0;     0;;;;    0.00;       0.00; 0;0;N;    0.0000;    0;;KNO000011599408A53FCB;;;;  0.0000;  0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;;;;  0.0000;;;   8.0131;;;0.000000;  6.0001;      18;;      16;
KNO;K1028;     0.000;;  0.0000;;   8.0;   0.00;   9.9995;  0.0000; -2.0000;    -422.83118;     376.75625;    109.071;  0;  1;   1;;     20170818084427;;   0.00;jpelda;       0.00;       0.00;  934.86;    0.00;      0.0000;      0.0000; 130.0;      0.000;;     0;     0;;;;    0.00;       0.00; 0;0;J;    0.0000;    0;;KNO0000115996A8EBB20A;;;;  0.0000;  0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;;;;  0.0000;;;  11.0125;;;0.000000;  8.9995;      18;;      17;
KNO;K1029;     0.000;;  0.0000;;   8.0;   0.00;   7.0001;  0.0000; -2.0000;    -472.07490;      64.05862;     72.584;  0;  1;   1;;     20170818084435;;   0.00;jpelda;       0.00;       0.00;  983.43;    0.00;      0.0000;      0.0000;  60.0;      0.000;;     0;     0;;;;    0.00;       0.00; 0;0;N;    0.0000;    0;;KNO0000125996A8F3F2D8;;;;  0.0000;  0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;;;;  0.0000;;;   8.0131;;;0.000000;  6.0001;      18;;      18;

REM Leitungsdaten
REM;Anfang;Ende;Anf.Nr.;End.Nr.;Länge;Innendurchm.;Rauhigkeit;Durchfluss;Geschw.;Delta p;Teilnetz;Verlustfaktor;WD-Zahl;Parallel;Material;Baujahr;Reibungsverl./km;Rohrtyp;StrangNo;Druckhöhendiff.;Nennweite;Gebiet;Letzte Änderung;Temp.Soll (ext. Einfluss);Kond.abl.;Koordinate x Anfang;Koordinate y Anfang;Koordinate x Ende;Koordinate y Ende;Verlegeart;Textfahne;Letzter Benutzer;STANET-ID;Wärmeverl.leist.;Gefälle;Druckstufe;Ergebnisdiagramm;Druckklasse;Einfügen Status;Import Status;Rauheitsklasse;Widerstandszahl;Reynoldszahl;Text Abstand x;Text Abstand y;Reibungsverlust;Wanddicke;Aussendurchmessser;Batches (DQ);Layer;Rohrvolumen;Reduziert zu ID;Verlustleistung;Sim. Status;CLIENTNO2;GIS_Laenge;KENNUNG;EBENE_GIS;NAME_GIS;SNW1NEU;SNW2;ASNW2;SNW2NEU;SNW3;ASNW3;SNW3NEU;SNW4;ASNW4;SNW4NEU;OH80NEU;OH100NEU;UH80NEU;UH100NEU;HANEU;SALR;SARB;SASB;SALS;SAUV;SADA;SASO;SUKO;SUEB;SUUS;SUFR;SUVW;SUMA;SUGR;SUMO;SUFE;SUSO;SUVL;SUAL;SIB0;SIB1;SIB2;SIB3;SIB4;SIB5;SIB6;SIB7;SIB8;SIB9;AKTIVA1;AKTIVA2;AKTIVB;AKTIVC;ERLEDIGTA1;ERLEDIGTA2;ERLEDIGTB;ERLEDIGTC;SANIERUNG;LART;ZONE_LANG;INSGIS;DN_TAB_NUM;Ordnungsnummer;SICAD-OBJID;SICAD-Typ;SICAD-Ebene;Layer Kopie;Original Straßennummer;San. TL-West;Name;Max. Durchfluss Winter;Max. Durchfluss Sommer;Original Rohrtyp;KMR Erneuerung;KMR MALU;KMR MALU 2035;RL-Leitung korrespondierend;Qualitäts-Abfallzeit;Qualität-Endwert;Auslastung Leitung;Anzahl Sätze*;Gelöscht*;Satz No*
REM;;;;;m;mm;mm;t/h;m/s;bar;;;W/K*m2;;;;mbar/km;;;m;mm;;;kW;[J/N];;;;;;[0-5];;;kW;0/00;bar;[+];;[I/U/D/K];[I/U/M];;;;;;bar;mm;mm;;;m3;;kW;;;m;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;t/h;t/h;;;;;;;;%;;*;
REM FLDNAM LEI;ANFNAM;ENDNAM;ANFNR;ENDNR;RORL;DM;RAU;FLUSS;VM;DP;NETZNR;ZETA;WDZAHL;PARALLEL;MATERIAL;BAUJAHR;DPREL;ROHRTYP;STRANGNR;DPM;DN;GEBIET;LASTMODI;TU;CONDIVERS;XRA;YHA;XRB;YHB;VERLEGEART;TXROTATE;USERNAME;STANETID;WAERMEMENG;RAISE;PN;SWMMPRINT;PZONE;PASTESTATE;IMEXSTATE;RAUZONE;LAMBDA;RE;FLAGOFFX;FLAGOFFY;PLOSS;WANDDICKE;OUTERDM;BATCHES;LAYER;PIPEVOL;NEWID;MECHANLOSS;CALCBAD;CLIENTNO2;GIS_LAENGE;KENNUNG;EBENE_GIS;NAME_GIS;SNW1NEU;SNW2;ASNW2;SNW2NEU;SNW3;ASNW3;SNW3NEU;SNW4;ASNW4;SNW4NEU;OH80NEU;OH100NEU;UH80NEU;UH100NEU;HANEU;SALR;SARB;SASB;SALS;SAUV;SADA;SASO;SUKO;SUEB;SUUS;SUFR;SUVW;SUMA;SUGR;SUMO;SUFE;SUSO;SUVL;SUAL;SIB0;SIB1;SIB2;SIB3;SIB4;SIB5;SIB6;SIB7;SIB8;SIB9;AKTIVA1;AKTIVA2;AKTIVB;AKTIVC;ERLEDIGTA1;ERLEDIGTA2;ERLEDIGTB;ERLEDIGTC;SANIERUNG;LART;ZONE_LANG;INSGIS;DN_TAB_NUM;ORDNUNGSNU;SICADOBJ;SICADTYP;SICADEB;LAYERKOPIE;ORIGINALST;SANTLWEST;NAME;MAXDURCHFL;MAXDURCHSO;ORIGINALRO;KMRERNEUER;KMRMALU;KMRSOMMERM;RLLEITUNGK;QUALDECAY;QUALFINAL;AUSLASTUNG;!RECCOUNT;!DELETED;!RECNO
LEI;K1018;K1019;      2;      3;    269.8; 100.0;   0.1000;       0.849974;  0.0320;  0.0004;   1;         0.000;   0.40;0;;   0;          1.43;;;     0.004;;;     20170221082725;   0.0;;     470.66667;     357.82079;     740.43011;     357.82079;;0;narand;LEI00000258ABF9EDC0AA;     -3.988;   0.00000;;;;;;  0; 0.0297;     13330;     0;     0;      0.0004;   0.0; 200.0;     0;$PIPE_0;     2.119;;      0.0000;0;     0;     0.0;;;; 0;   0; 0; 0;   0; 0; 0;   0; 0; 0; 0; 0; 0; 0;  0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0;;;;;;;;;;    0;;;;       0.000000;       0.000000;;;;;;    0.00;      0.0000;   0.000;      18;;       1;
LEI;K1019;K1020;      3;      4;    297.3; 100.0;   0.1000;       0.601295;  0.0226;  0.0002;   1;         0.000;   0.40;0;;   0;          0.77;;;     0.002;;;     20170221082727;   0.0;;     740.43011;     357.82079;    1037.72043;     357.82079;;0;narand;LEI00000358ABF9EFBC73;     -4.206;   0.00000;;;;;;  0; 0.0322;      9027;     0;     0;      0.0002;   0.0; 200.0;     0;$PIPE_0;     2.335;;      0.0000;0;     0;     0.0;;;; 0;   0; 0; 0;   0; 0; 0;   0; 0; 0; 0; 0; 0; 0;  0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0;;;;;;;;;;    0;;;;       0.000000;       0.000000;;;;;;    0.00;      0.0000;   0.000;      18;;       2;
LEI;K1017;K1018;      1;      2;    246.9; 100.0;   0.1000;       1.372684;  0.0519;  0.0008;   1;         0.000;   0.40;0;;   0;          3.39;;;     0.009;;;     20170329135900;   0.0;;     224.36073;     365.16129;     470.66667;     357.82079;;0;narand;LEI00000958DBBDA478EE;     -3.749;   0.00000;;;;;;  0; 0.0269;     22090;     0;     0;      0.0008;   0.0; 200.0;     0;$PIPE_0;     1.939;;      0.0000;0;     0;     0.0;;;; 0;   0; 0; 0;   0; 0; 0;   0; 0; 0; 0; 0; 0; 0;  0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0;;;;;;;;;;    0;;;;       0.000000;       0.000000;;;;;;    0.00;      0.0000;   0.000;      18;;       3;
LEI;K1018;K1011;      2;      9;    366.1; 100.0;   0.1000;       0.354632;  0.0134;  0.0001;   1;         0.000;   0.40;0;;   0;          0.30;;;     0.001;;;     20170717142531;   0.0;;     470.66667;     357.82079;     725.36080;     620.78842;;0;jpelda;LEI00000B596CC8DB24C4;     -5.209;   0.00000;;;;;;  0; 0.0362;      5552;     0;     0;      0.0001;   0.0; 200.0;     0;$PIPE_0;     2.875;;      0.0000;0;     0;     0.0;;;; 0;   0; 0; 0;   0; 0; 0;   0; 0; 0; 0; 0; 0; 0;  0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0;;;;;;;;;;    0;;;;       0.000000;       0.000000;;;;;;    0.00;      0.0000;   0.000;      18;;       4;
LEI;K1011;K1020;      9;      4;    408.3; 100.0;   0.1000;       0.781754;  0.0293;  0.0005;   1;         0.000;   0.40;0;;   0;          1.24;;;     0.005;;;     20170717142539;   0.0;;     725.36080;     620.78842;    1037.72043;     357.82079;;0;jpelda;LEI00000C596CC8E328D0;     -5.747;   0.00000;;;;;;  0; 0.0305;     11716;     0;     0;      0.0005;   0.0; 200.0;     0;$PIPE_0;     3.207;;      0.0000;0;     0;     0.0;;;; 0;   0; 0; 0;   0; 0; 0;   0; 0; 0; 0; 0; 0; 0;  0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0;;;;;;;;;;    0;;;;       0.000000;       0.000000;;;;;;    0.00;      0.0000;   0.000;      18;;       5;
LEI;K1011;K1013;      9;     11;    487.7; 100.0;   0.1000;       0.000000;  0.0000;  0.0000;   1;         0.000;   0.40;0;;   0;          0.00;;;     0.000;;;     20170717142607;   0.0;;     725.36080;     620.78842;    1212.73266;     603.17257;;0;jpelda;LEI00000E596CC8FF1080;      0.000;   0.00000;;;;;;  0; 0.0000;         0;     0;     0;      0.0000;   0.0; 200.0;     0;$PIPE_0;     3.830;;      0.0000;0;     0;     0.0;;;; 0;   0; 0; 0;   0; 0; 0;   0; 0; 0; 0; 0; 0; 0;  0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0;;;;;;;;;;    0;;;;       0.000000;       0.000000;;;;;;    0.00;      0.0000;   0.000;      18;;       6;
LEI;K1012;K1024;     10;      8;    198.0; 100.0;   0.1000;       0.000000;  0.0000;  0.0000;   1;         0.000;   0.40;0;;   0;          0.00;;;     0.000;;;     20170731105514;   0.0;;    1231.18736;      35.36063;    1033.31012;      42.17921;;0;jpelda;LEI00000B597F0C9232B1;      0.000;   0.00000;;;;;;  0; 0.0000;         0;     0;     0;      0.0000;   0.0; 200.0;     0;$PIPE_0;     1.555;;      0.0000;0;     0;     0.0;;;; 0;   0; 0; 0;   0; 0; 0;   0; 0; 0; 0; 0; 0; 0;  0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0;;;;;;;;;;    0;;;;       0.000000;       0.000000;;;;;;    0.00;      0.0000;   0.000;      18;;       7;
LEI;K1024;K1023;      8;      7;    298.1; 100.0;   0.1000;       1.383050;  0.0497;  0.0011;   1;         0.000;   0.35;0;;   0;          3.80;;;     0.012;;;     20170731105622;   0.0;;    1033.31012;      42.17921;     735.28930;      37.59140;;0;jpelda;LEI00000B597F0CD65EF4;     -1.687;   0.00000;;;;;;  0; 0.0313;     10394;     0;     0;      0.0011;   0.0; 200.0;     0;$PIPE_0;     2.341;;      0.0000;0;     0;     0.0;;;; 0;   0; 0; 0;   0; 0; 0;   0; 0; 0; 0; 0; 0; 0;  0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0;;;;;;;;;;    0;;;;       0.000000;       0.000000;;;;;;    0.00;      0.0000;   0.000;      18;;       8;
LEI;K1023;K1022;      7;      6;    270.4; 100.0;   0.1000;       1.631729;  0.0586;  0.0014;   1;         0.000;   0.29;0;;   0;          5.12;;;     0.014;;;     20170731105628;   0.0;;     735.28930;      37.59140;     465.16129;      49.51971;;0;jpelda;LEI00000C597F0CDCB7CB;     -1.251;   0.00000;;;;;;  0; 0.0302;     12133;     0;     0;      0.0014;   0.0; 200.0;     0;$PIPE_0;     2.124;;      0.0001;0;     0;     0.0;;;; 0;   0; 0; 0;   0; 0; 0;   0; 0; 0; 0; 0; 0; 0;  0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0;;;;;;;;;;    0;;;;       0.000000;       0.000000;;;;;;    0.00;      0.0000;   0.000;      18;;       9;
LEI;K1022;K1021;      6;      5;    246.1; 100.0;   0.1000;       1.799806;  0.0647;  0.0015;   1;         0.000;   0.60;0;;   0;          6.11;;;     0.015;;;     20170731105632;   0.0;;     465.16129;      49.51971;     219.25448;      39.42652;;0;jpelda;LEI00000D597F0CE0753F;     -2.321;   0.00000;;;;;;  0; 0.0297;     13258;     0;     0;      0.0015;   0.0; 200.0;     0;$PIPE_0;     1.933;;      0.0001;0;     0;     0.0;;;; 0;   0; 0; 0;   0; 0; 0;   0; 0; 0; 0; 0; 0; 0;  0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0;;;;;;;;;;    0;;;;       0.000000;       0.000000;;;;;;    0.00;      0.0000;   0.000;      18;;      10;
LEI;K1013;K1016;     11;     12;    307.8; 100.0;   0.1000;       0.000000;  0.0000;  0.0000;   1;         0.000;   0.50;0;;   0;          0.00;;;     0.000;;;     20170807133311;   0.0;;    1212.73266;     603.17257;    1478.99909;     757.54685;;0;jpelda;LEI00000B59886C1779F3;      0.000;   0.00000;;;;;;  0; 0.0000;         0;     0;     0;      0.0000;   0.0; 200.0;     0;$PIPE_0;     2.417;;      0.0000;0;     0;     0.0;;;; 0;   0; 0; 0;   0; 0; 0;   0; 0; 0; 0; 0; 0; 0;  0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0;;;;;;;;;;    0;;;;       0.000000;       0.000000;;;;;;    0.00;      0.0000;   0.000;      18;;      11;
LEI;K1016;K1025;     12;     13;    415.5; 100.0;   0.1000;       0.000000;  0.0000;  0.0000;   1;         0.000;   0.37;0;;   0;          0.00;;;     0.000;;;     20170807133313;   0.0;;    1478.99909;     757.54685;    1879.31275;     646.34861;;0;jpelda;LEI00000C59886C19BC69;      0.000;   0.00000;;;;;;  0; 0.0000;         0;     0;     0;      0.0000;   0.0; 200.0;     0;$PIPE_0;     3.263;;     -0.0000;0;     0;     0.0;;;; 0;   0; 0; 0;   0; 0; 0;   0; 0; 0; 0; 0; 0; 0;  0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0;;;;;;;;;;    0;;;;       0.000000;       0.000000;;;;;;    0.00;      0.0000;   0.000;      18;;      12;
LEI;K1011;K1015;      9;     14;    766.9; 100.0;   0.1000;      -0.427122; -0.0161; -0.0003;   1;         0.000;   0.00;0;;   0;         -0.42;;;    -0.003;;;     20170816085531;   0.0;;     727.92449;     618.22473;     -38.83660;     603.70065;;0;jpelda;LEI00000E59940883A040;     -0.000;   0.00000;;;;;;  0; 0.0345;      6752;     0;     0;     -0.0003;   0.0;   0.0;     0;$PIPE_0;     6.023;;      0.0000;0;     0;     0.0;;;; 0;   0; 0; 0;   0; 0; 0;   0; 0; 0; 0; 0; 0; 0;  0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0;;;;;;;;;;    0;;;;       0.000000;       0.000000;;;;;;    0.00;      0.0000;   0.000;      18;;      13;
LEI;K1017;K1026;      1;     15;    428.8; 100.0;   0.1000;       0.766124;  0.0290;  0.0005;   1;         0.000;   0.00;0;;   0;          1.18;;;     0.005;;;     20170816085549;   0.0;;     224.36073;     365.16129;    -204.41621;     369.52377;;0;jpelda;LEI00000F5994089547EE;     -0.000;   0.00000;;;;;;  0; 0.0301;     12444;     0;     0;      0.0005;   0.0;   0.0;     0;$PIPE_0;     3.368;;      0.0000;0;     0;     0.0;;;; 0;   0; 0; 0;   0; 0; 0;   0; 0; 0; 0; 0; 0; 0;  0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0;;;;;;;;;;    0;;;;       0.000000;       0.000000;;;;;;    0.00;      0.0000;   0.000;      18;;      14;
LEI;K1027;K1021;     16;      5;    431.2; 100.0;   0.1000;       0.339002;  0.0122;  0.0001;   1;         0.000;   0.00;0;;   0;          0.33;;;     0.001;;;     20170816085626;   0.0;;    -211.51248;      59.65336;     219.25448;      39.42652;;0;jpelda;LEI000010599408BAA992;     -0.000;   0.00000;;;;;;  0; 0.0446;      2524;     0;     0;      0.0001;   0.0;   0.0;     0;$PIPE_0;     3.387;;      0.0000;0;     0;     0.0;;;; 0;   0; 0; 0;   0; 0; 0;   0; 0; 0; 0; 0; 0; 0;  0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0;;;;;;;;;;    0;;;;       0.000000;       0.000000;;;;;;    0.00;      0.0000;   0.000;      18;;      15;
