DAKTEXNET
LEI;K1015;K1026;     14;     15;    286.8; 100.0;   0.1000;      -0.427122; -0.0162; -0.0001;   1;         0.000;   0.00;0;;   0;         -0.42;;;    -0.001;;;     20170816085702;   0.0;;     -38.83660;     603.70065;    -204.41621;     369.52377;;0;jpelda;LEI000011599408DE8019;     -0.000;   0.00000;;;;;;  0; 0.0343;      6938;     0;     0;     -0.0001;   0.0;   0.0;     0;$PIPE_0;     2.253;;      0.0000;0;     0;     0.0;;;; 0;   0; 0; 0;   0; 0; 0;   0; 0; 0; 0; 0; 0; 0;  0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0;;;;;;;;;;    0;;;;       0.000000;       0.000000;;;;;;    0.00;      0.0000;   0.000;      18;;      16;
LEI;K1026;K1028;     15;     17;    218.5; 100.0;   0.1000;       0.000000;  0.0000;  0.0000;   1;         0.000;   0.00;0;;   0;          0.00;;;     0.000;;;     20170818084440;   0.0;;    -204.41621;     369.52377;    -422.83118;     376.75625;;0;jpelda;LEI0000115996A8F84963;      0.000;   0.00000;;;;;;  0; 0.0000;         0;     0;     0;      0.0000;   0.0;   0.0;     0;$PIPE_0;     1.716;;      0.0000;0;     0;     0.0;;;; 0;   0; 0; 0;   0; 0; 0;   0; 0; 0; 0; 0; 0; 0;  0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0;;;;;;;;;;    0;;;;       0.000000;       0.000000;;;;;;    0.00;      0.0000;   0.000;      18;;      17;
LEI;K1027;K1029;     16;     18;    260.6; 100.0;   0.1000;       0.000000;  0.0000;  0.0000;   1;         0.000;   0.00;0;;   0;          0.00;;;     0.000;;;     20170818084443;   0.0;;    -211.51248;      59.65336;    -472.07490;      64.05862;;0;jpelda;LEI0000125996A8FBBDEC;      0.000;   0.00000;;;;;;  0; 0.0000;         0;     0;     0;      0.0000;   0.0;   0.0;     0;$PIPE_0;     2.047;;      0.0000;0;     0;     0.0;;;; 0;   0; 0; 0;   0; 0; 0;   0; 0; 0; 0; 0; 0; 0;  0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0; 0;;;;;;;;;;    0;;;;       0.000000;       0.000000;;;;;;    0.00;      0.0000;   0.000;      18;;      18;

REM Abnehmerdaten
REM;Knotenname;Verbrauch Norm;Name;Profil;Knoten-Nr.;Abstand x;Abstand y;Geschosse;Bezeichnung A;Bezeichnung B;Zählernummer;Gebiet;Ausrichtung;Max.Abnahme;Letzte Änderung;Letzter Benutzer;STANET-ID;Temp.abhängigkeit;Temp ua.Grundlast;Benutzungstunden;Zufluss (nach Profil);Datum Von;Datum Bis;Verbrauch/Jahr;Grundlast;Grundlast Ber.;Datenquelle;Einfügen Status;Import Status;Langname;Verbrauchsermittlung;Layer;Ergebnisdiagramm;Bundesland;Einheit kW;Temp.Soll Rücklauf;Wärmemenge/Jahr;Profilausprägung;REF 2010;REF 2020;REF 2030;REF 2040;REF 2050;Klima 2010;Klima 2020;Klima 2030;Klima 2040;Klima 2050;Wirtschaft 2010;Wirtschaft 2020;Wirtschaft 2030;Wirtschaft 2040;Wirtschaft 2050;Anzahl Sätze*;Gelöscht*;Satz No*
REM;;;;;;;;;;;;;;;;;;%/C;[J/N];h/Jahr;;TT.MM.JJJJ;TT.MM.JJJJ;;t/h;t/h;[N/Y/H];[I/U/D/K];[I/U/M];;;;[+];;;C;kWh;;;;;;;;;;;;;;;;;;*;
REM FLDNAM ABN;KNAM;VERBRAUCH;NAME;PROFIL;KNONUM;DELTAX;DELTAY;GESCHOSSE;BEZEICH1;BEZEICH2;ZANR;GEBIET;AUSRICHTNG;MAXLAST;LASTMODI;USERNAME;STANETID;TAU;GRUNDLAST;RUNHOURS;ABFLUSS;DATE1;DATE2;JAHRMENGE;GLVAL;GLCALCVAL;DATASRC;PASTESTATE;IMEXSTATE;LANGNAME;ABVER;LAYER;SWMMPRINT;BUNDESLAND;ISKW;TU;JAHRWAERM;WINDKLASSE;REF2010;REF2020;REF2030;REF2040;REF2050;KLIMA2010;KLIMA2020;KLIMA2030;KLIMA2040;KLIMA2050;WIR2010;WIR2020;WIR2030;WIR2040;WIR2050;!RECCOUNT;!DELETED;!RECNO
ABN;K1018;      5.0000;;GHD N;      2;  -550;  2250; 0;;;;; 1;      0.0000;     20170818152454;jpelda;ABN00000158ABFA03F5A0; 0.00;;    0;    -13.2250;;;            0.00;      0.0000;      0.0000;(N);;;;Profil(GHD N):	-13.22 _ 	Addiere -13.22 kW zu	Knoten	2	Summe	-13.22;$CONSUMER_0;;;J;  60.0;          0.0000; 0;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;       4;;       1;
ABN;K1019;     10.0000;;MFH N;      3;  -900;  2350; 0;;;;; 1;      0.0000;     20170818152450;jpelda;ABN00000258ABFA200D32; 0.00;;    0;    -18.4000;;;            0.00;      0.0000;      0.0000;(N);;;;Profil(MFH N):	-18.40 _ 	Addiere -18.40 kW zu	Knoten	3	Summe	-18.40;$CONSUMER_0;;;J;  60.0;          0.0000; 0;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;       4;;       2;
ABN;K1020;     50.0000;;MFH N;      4;  3550;  1700; 0;;;;; 1;      0.0000;     20170818152445;jpelda;ABN00000358ABFA28930A; 0.00;;    0;    -92.0000;;;            0.00;      0.0000;      0.0000;(N);;;;Profil(MFH N):	-92.00 _ 	Addiere -92.00 kW zu	Knoten	4	Summe	-92.00;$CONSUMER_0;;;J;  60.0;          0.0000; 0;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;       4;;       3;
ABN;K1026;     12.0000;;EFH N;     15; -5900;  9800; 0;;;;; 1;      0.0000;     20170818152505;jpelda;ABN000006599408C3BE86; 0.00;;    0;    -27.6000;;;            0.00;      0.0000;      0.0000;(N);;;;Profil(EFH N):	-27.60 _ 	Addiere -27.60 kW zu	Knoten	15	Summe	-27.60;$CONSUMER_0;;;J;  60.0;          0.0000; 0;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;      0.0000;       4;;       4;

REM Netzparameterdaten
REM;Netz-Kurzname;Netzbezeichnung;(Obsolet);Lastfall;Netzmedium;Vorherrschende Rauhigkeit;Vorherrschender Durchmesser;Vorherrschende Länge;Dynamische Zähigkeit;Dichte des Mediums;Luftdruck;Geodät. Höhe Luftdruckmessung;Vorherrschende Mediumtemperatur;Druckfaktor Kompressibilität;Belastungsfaktor Zu-/Abfluss;Steuerparameter Testausschriebe;Maximale Iterationszahl;Widerstandsgesetz;Neuberechnung von Null;Netzvolumen (Ende);Eliminationsbereich-Faktor;Minimale Reynoldszahl im Netz;Maximale Reynoldszahl im Netz;Rechenzeit;Simulationsschritte;Endgenauigkeit Druckabfall;Endgenauigkeit Knotenfluss;Brennwert;Zähigkeitsbeiwert TA;Zähigkeitsbeiwert TB;Sutherlandkonstante Zähigkeit;Zähigkeits-Bezugstemperatur;Kondensation berechnen;Dampfdichte;Verdampfungswärme Kondensat;Wärmekapazität Medium;Wärmekapazität Kondensat;Wärmekapazität Dampf;Vorherrsch. Wärmedurchgangszahl;Bodentemperatur;Name des Bearbeiters;Vorherrschende Ventillänge;x-Koord. Start Katasterblätt.;y-Koord. Start Katasterblätt.;Katasterblattlänge x;Katasterblattlänge y;Anzahl Katasterblätter je Zeile;Gegenkathedenlänge Kata.drehung;Hypotenusenlänge Kata.drehung;Vorherrschende Rücklauftemperatur;Beginnzeitpunkt der Rechnung;Max. Druckfehler in Strecke;Max. Flussfehler in Knoten;Maximale Anzahl Teilnetze;Qualitäts-Verfolgung rechnen;Weltkoordinaten Masseinheit Meter;Temperatur berechnen;Netz drehen Hypotenuse;Netzt drehen Gegenkathedenlänge;Ergebnisse ungültig;Abrechnungszeitraum aus Datum;Default Abrechnungszeitraum;Zeitschritt TASI;Lufttemperatur;Gesamtabgabe;STANET Version;Netzvolumen Anfang;Gesamtzufluss;Fehlercode;Netzvolumen-Diff.;Netzvol.Diff Rel.;Relaxationsfaktor Druck;Relaxationsfaktor Fluss;Widerstandsfaktor;Flusswerte TASI f.Folgestunde;Max. Anzahl Reglerumschaltungen;Netzlänge;Mindestlänge;Verbrauchsermittl. auf Strassen vor Simulation;Messwerte als Vorgaben verwenden;Koordinatensystem f. Onlinekartogaphie;Meridianstreifen/UTM Zone;STANET 8.2 Layer verwenden;Mittlere Tagestemperatur;Grenztemperatur;Benutzungsstunden (obsolet);D.Q. Qualitaeten berechnen;D.Q. Geschwindigkeits-Schwellwert;Datum Zeit der Simulation;D.Q. Zeitschritt;D.Q. Laufzeit ermitteln;D.Q. Temperatur ermitteln;D.Q. Einspeise.Anteile ermitteln;D.Q. Zeit-Reserve;D.Q. Temperatur-Reserve;D.Q. Qualitaets-Reserve;Minimaler Zeitschritt TASI;Gesamtzufluss TASI;Gesamtabgabe TASI;Anfangszustand aus Ereignissen bilden;Nur Vorlauf berechnen;WEBOFFX;WEBOFFY;Meridianstreifen voranstellen auch bei WGS84;Vorherrschende Bundesland;Dateien kompaktiert (UPDATE ignorieren);Max. Zeitabstand Messdaten zu Sim.Zeit;Leitungsgefälle zu groß Warnung ab;Max Wiederholung f.Steuerungen;Gesamtabgabe RLM;Gesamtabgabe SLP;Relaxationsfaktor Temperatur;In Batch/TASI Sim. mit Fehler nicht verwenden;Leitungsgefälle prüfen ab Leitungslänge;Qualitätsberechnung zyklisch mit Kreisfluss;Aktueller Simulationszeitpunkt;Grenzwertverletzungen Druck;Grenzwertverletzungen (ausser Druck);Vorherrschende Reglertoleranz;Simulationsdauer;Zwischenergebnisse TASI abspeichern;Vorherrschende Profilausprägung;Qualität-Abfall anwenden auf (n, n, ...);Qualität an Einspeisern auf 100% Setzen;Aktivierte Feldgruppen;Hinweis zu Ergebnisse Gültig;Raumtemperatur;Individuelle Normdichte;Attributlegenden: Aktive Gruppen;Anzahl Sätze*;Gelöscht*;Satz No*
REM;;;;;;mm;mm;m;E-6kg/ms;kg/m3;bar;m;Grd. C.;1/bar;;;;[1-5];[J/N];Nm3;z.B.3;;;Sekunden;;bar;m3/h, L/s;kWh/m3;Grd. K;Grd. K;Grd. K;Grd. K;[J/N];kg/m3;kJ/kg;kJ/kg*K;kJ/kg*K;kJ/kg*K;W/(K*m2);Celsius;;m;;;;;;;;Celsius;HH:MM;bar;m3/h, L/s;;[J/N];[J/N];[J/N];;;;[J/N];Tage;Minuten;Celsius;Nm3/h;;Nm3;Nm3/h;;Nm3;%;[0...1];[0...1];;[J/N];;km;m;[ /J/N];[J/N];1-4;;[J/N];Celsius;Celsius;h;[J/N];m/s;UTC;Sekunden;[J/N];[J/N];[J/N];%;%;%;Sec;Nm3;Nm3;[J/N];[J/N];;;[J/N];;[J/N];mm.ss;0/00;;Nm3/h;Nm3/h;[0...1];[J/N];m;[J/N];HH:MM;;;%;HH:MM;[J/N];;;[J/N];;;Celsius;[J/N];;;*;
REM FLDNAM NET;NETZNAME;KTEX;NETPATH;LASTFALL;MEDI;RAU;DM;RORL;ETA;RHON;PATM;GEOH;TEMP;KPAR;QFAK;IPR;IMAX;LAM;NEUSTART;VOLU;NLEI;REMI;REMA;ZEIT;TSIM;TOLP;TOLQ;HO;TA;TB;TS;T0;KOND_AUS;RHODAMPF;RW;CG;CW;CD;WDZAHL;TU;BEARBEITER;VENL;KATA_X0;KATA_Y0;KATA_DELTX;KATA_DELTY;BLAETTER_R;KATA_X1;KATA_Y1;TEMPR;ZEITVON;DPMAX;DQMAX;NETMAX;QUALI;OPTNMETER;TEMPCALC;ROTATEHYP;ROTATEANKA;CALCDIRTY;METERDATE;METERDAYS;TASISTEP;AIRTEMP;GESMENGE;STANETVERS;VOLUSTART;SUMZUFLUSS;LASTERRNO;VOLUFEHL;VOLUFELREL;RELAXNEWP;RELAXNEWQ;RESIFACT;TASINEXTH;REGSWITCH;SUMLEN;MINLEN;RUNVERBRA3;USEMESSDAT;COORDSYS;UTMZONE;NEWLAYER;MAINTEMP;TRESHTEMP;RUNHOURS;QUABER;VTOL;SETIMEDATE;DQTIMSTEP;DQGETTIME;DQGETTEMP;DQGETINFLW;DQRESVTIME;DQRESVTEMP;DQRESVQUAL;MINTASTEP;TASISUMIN;TASISUMOUT;EXSTARTEVT;SUPPLYONLY;WEBOFFX;WEBOFFY;ZONEPREFIX;BUNDESLAND;COMPACT;MAXMEASAGE;MAXPIPRAIS;RULELOOPS;GESABNRLM;GESABNSLP;RELAXNEWT;REDMSGFAIL;MINRAISLEN;QUALICYC;CURTIME;VIOLATP;VIOLATX;REGTOL;TASILEN;TASISAVSUB;WINDKLASSE;QUALDCFLDS;QUALSET100;TASKFIELDS;CLCDRTYMSG;ROOMTEMP;MIXRHO;STYLEGRPS;!RECCOUNT;!DELETED;!RECNO
NET;TestNet;;;;F; 0.1000;   0.0;     0.0;1793.00;1000.000;1.013;   0.0;  10.0; 0.00000; 1.000000; 1; 40;1;J;       48.7;    0;        0.0;    22089.6;       0.0;    0; 0.001000;   0.01000; 0.0000; 506.0;-150.0;   0.0; 273.2;N;   0.000;   0.000;  4.1868;  0.0000;  0.0000;   0.00;  8.0;;     1.0;       0.00000;      50.00000;       5.00000;       5.00000; 10;       0.00000;       0.00000; 60.0; 0.00;      0.000000;      0.000022;  0;;J;;       0.00000;       0.00000;0;; 365; 0.0;-12.0;        2.14;9.1.37;       48.7;        2.14;       0;        0.0;  0.00;      0.70;      0.70;      0.00;; 0;     0.00;  0.0;;N;0;  0;J;   9.0;  16.0;    0;;  0.00;00:00;   0;;;;  0.0;  0.0;  0.0;   0;        0.00;        0.00;J;;         0.000;         0.000;;;; 90.00;200; 5;        0.00;        0.00;      0.00;; 5.0;; 0.00;      0;      0; 2.0;  24.00;J; 0;;J;           8;;  0.0;;;       1;;       1;

REM Layerdaten
REM;Projektname;Realisation;Importkennung;Aktiv;Kommentar 1;Kommentar 2;Interne ID;Sichtbar;Schreibschutz;Nicht verschieben;Nicht Fangen;Ist Transport;Ist Sonder Abn.;Im Speicher;In Schemapl. Ausblenden;In Topolog.Pl. Ausblenden;Automat. Einlenden;Automat. Von;Automat. Bis;Einheitl. Farbe;Farbwert;Ausgewählt f. Neue Elemente.;Default;PARENTID;INFLOW;OUTFLOW;BOUNDERRP;BOUNDERRX;NODECOUNT;SUBNTCOUNT;CALCERR;GROUP;BARRIERE;EXPANDED;Anzahl Sätze*;Gelöscht*;Satz No*
REM;;;;[J/N];;;;[J/N];[J/N];[J/N];[J/N];[J/N];[J/N];[J/N];[J/N];[J/N];[J/N];;;[J/N];[1-16];[J/N];;;;;;;;;;;[J/N];[J/N];;*;
REM FLDNAM PRO;TITEL;RALISATION;KENNUNG;AKTIV;COMMENT1;COMMENT2;ID;VISIBLE;LOCKED;DRAGLOCKED;SELLOCKED;TRANSP;SONDERABN;KEEPINMEM;HIDESCEME;HIDETOPO;AUTOSHOW;AUTOSCALE1;AUTOSCALE2;FIXEDCOLOR;COLOR;SELCTED;DFAULTMNGR;PARENTID;INFLOW;OUTFLOW;BOUNDERRP;BOUNDERRX;NODECOUNT;SUBNTCOUNT;CALCERR;GROUP;BARRIERE;EXPANDED;!RECCOUNT;!DELETED;!RECNO
PRO;Leitungen;;$PIPE_0;J;;;    1;J;N;N;N;N;N;N;N;N;N;         0;         0;N; 0;N;  2;    0;       2.139;       2.139;    0;    0;     18;   1;       0;;N;N;       5;;       1;
PRO;Abnehmer;;$CONSUMER_0;J;;;    2;J;N;N;N;N;N;N;N;N;N;         0;         0;N; 0;N;  5;    0;       0.000;       0.000;    0;    0;      0;   0;       0;;N;N;       5;;       2;
PRO;Wärmetauscher;;$HEATEXCHANGER_0;J;;;    3;J;N;N;N;N;N;N;N;N;N;         0;         0;N; 0;N; 31;    0;       0.000;       2.139;    0;    0;      0;   1;       0;;N;N;       5;;       3;
PRO;Einspeisewerke;;$HEATGENERATOR_0;J;;;    4;J;N;N;N;N;N;N;N;N;N;         0;         0;N; 0;N; 50;    0;       2.139;       0.000;    0;    0;      0;   1;       0;;N;N;       5;;       4;
PRO;Pumpen;;$PUMP_0;J;;;    5;J;N;N;N;N;N;N;N;N;N;         0;         0;N; 0;N;  3;    0;       0.000;       0.000;    0;    0;      0;   0;       0;;N;N;       5;;       5;

REM Wärmetauscherdaten
REM;Anfang;Ende;Anf.Nr.;End.Nr.;Länge;Innendurchm.;Rauhigkeit;Durchfluss;Geschw.;Delta p;Teilnetz;Verlustfaktor;WD-Zahl;Kondensat;Parallel;Material;Wärmeleistung;Baujahr;Rohrtyp;StrangNo;Nenndurchm.;Gebiet;Letzte Änderung;Temp.Soll Rücklauf;XRA;YHA;XRB;YHB;Letzter Benutzer;STANET-ID;Kond.abl.;Einheit kW;Koordinate x;Koordinate y;Endkoordinate x;Endkoordinate y;Ergebnisdiagramm;Layer;Max. Durchfluss;SICAD-OBJID;Anzahl Sätze*;Gelöscht*;Satz No*
REM;;;;;m;mm;mm;t/h;m/s;bar;;;W/K*m2;t/h;;;kW;;;;;;;C;;;;;;;[J/N];[J/N];km;km;km;km;[+];;t/h;;;*;
REM FLDNAM WAE;ANFNAM;ENDNAM;ANFNR;ENDNR;RORL;DM;RAU;FLUSS;VM;DP;NETZNR;ZETA;WDZAHL;KONDENSAT;PARALLEL;MATERIAL;WAERMEMENG;BAUJAHR;ROHRTYP;STRANGNR;DN;GEBIET;LASTMODI;TU;XRA;YHA;XRB;YHB;USERNAME;STANETID;CONDIVERS;ISKW;XRECHTS;YHOCH;XRECHTS2;YHOCH2;SWMMPRINT;LAYER;QMAX;SICADOBJ;!RECCOUNT;!DELETED;!RECNO
WAE;K1018;K1022;      2;      6;     0.0; 100.0; 0.100;     0.168;  0.0000;  2.9977;   1;         0.000;   0.00;    0.0000;0;;    -13.225;   0;;;;;     20170221082804;  60.0;       0.00000;       0.00000;       0.00000;       0.00000;narand;WAE00000158ABFA14CF63;;J;     470.66667;     357.82079;     465.16129;      49.51971;;$HEATEXCHANGER_0;        0.0000;;       4;;       1;
WAE;K1019;K1023;      3;      7;     0.0; 100.0; 0.100;     0.249;  0.0000;  2.9959;   1;         0.000;   0.00;    0.0000;0;;    -18.400;   0;;;;;     20170221082806;  60.0;       0.00000;       0.00000;       0.00000;       0.00000;narand;WAE00000258ABFA16CC04;;J;     740.43011;     357.82079;     735.28930;      37.59140;;$HEATEXCHANGER_0;        0.0000;;       4;;       2;
WAE;K1020;K1024;      4;      8;     0.0; 100.0; 0.100;     1.383;  0.0000;  2.9945;   1;         0.000;   0.00;    0.0000;0;;    -92.000;   0;;;;;     20170221082808;  60.0;       0.00000;       0.00000;       0.00000;       0.00000;narand;WAE00000358ABFA18A979;;J;    1037.72043;     357.82079;    1033.31012;      42.17921;;$HEATEXCHANGER_0;        0.0000;;       4;;       3;
WAE;K1026;K1027;     15;     16;     0.0; 100.0; 0.100;     0.339;  0.0000;  2.9994;   1;         0.000;   0.00;    0.0000;0;;    -27.600;   0;;;;;     20170816085612;  60.0;       0.00000;       0.00000;       0.00000;       0.00000;jpelda;WAE000004599408AC8E3F;;J;    -204.41621;     369.52377;    -211.51248;      59.65336;;$HEATEXCHANGER_0;        0.0000;;       4;;       4;

REM Einspeisewerkdaten
REM;Anfang;Ende;Anf.Nr.;End.Nr.;Name;Durchfluss;Delta p;Teilnetz;Parallel;Wärmeleistung;Baujahr;StrangNo;Gebiet;Letzte Änderung;Druckhaltung;Solldruck Vorl.;Solldruck Rückl.;Solldruck Mittel;Anteil Vorlauf;Solltemp. Vorl.;Feuchte;Diffdruck Soll;Wärmeleist.unbek;XRA;YHA;XRB;YHB;Letzter Benutzer;STANET-ID;Diffdruckgeber;Verbdg.1 Klasse;Verbdg.1 Satznr.;Diff.Druckhaltng;Soll Massenstrom;Langname;Ergebnisdiagramm;Layer;Anzahl Sätze*;Gelöscht*;Satz No*
REM;;;;;;t/h;bar;;;kW;;;;;[J/N];bar;bar;bar;%;C;%;;[J/N];;;;;;;;;;[J/N];[J/N];;[+];;;*;
REM FLDNAM HEA;ANFNAM;ENDNAM;ANFNR;ENDNR;NAME;FLUSS;DP;NETZNR;PARALLEL;WAERMEMENG;BAUJAHR;STRANGNR;GEBIET;LASTMODI;PMAINTEN;PSETSUPPLY;PSETRETURN;PSETMIDDLE;SUPPLYPORT;TEMPSUPPLY;HUMIDITY;DPMIN;UNKNOWHEAT;XRA;YHA;XRB;YHB;USERNAME;STANETID;CLIENTID;CLIENTTYP;CLIENTNO;PMAINDIFF;SETFLOW;LANGNAME;SWMMPRINT;LAYER;!RECCOUNT;!DELETED;!RECNO
HEA;K1021;K1017;      5;      1;ESW;       2.139; -3.0000;   1;0;    179.380;   0;;;     20170221082855;J; 10.0000;  7.0000;  0.0000; 0.00; 130.0;  0.0000;  0.0000;J;     224.36073;     365.16129;     219.25448;      39.42652;narand;HEA00000158ABFA474A24;NODE K1021;  1;      5;N;N;;;$HEATGENERATOR_0;       1;;       1;
